<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/IEC_60870-5-104" xmlns:compas="https://www.lfenergy.org/compas/extension/v1" xmlns:eTr-IEC61850-90-2="http://www.iec.ch/61850-90-2/2015/SCL" xmlns:rte="http://www.rte-france.com" version="2007" revision="B" release="4">
    <Header id="ARKENS-SV2320-GGGAAAAGA-08C_SCU-TG" version="2.2a" revision="1" toolID="GenICD_SV/ArkSVMngr_1.3a-2" nameStructure="IEDName">
        <History>
            <Hitem version="1.0a" revision="-" when="20221004" who="HDE" what="Création ICD" why="Prise en compte SCL V11.4.2"/>
            <Hitem version="1.0b" revision="-" when="20221108" who="SNL" what="Modification des noms des types, ajout d'extrefs" why="Assurer l'unicité des noms des types dans le SCD"/>
            <Hitem version="1.0c" revision="-" when="20221212" who="HDE" what="changement swRev des LD suite à modification des wrapper de code" why="pas de modification documentaire"/>
            <Hitem version="1.0d" revision="-" when="20221222" who="HDE" what="tout LD : ajout opertTimeout sur objets commandables autorisant enhanced security" why="pas d'évolution documentaire"/>
            <Hitem version="1.0e" revision="-" when="20230116" who="HDE" what="tout LD : correction wrapper de code" why="pas d'évolution documentaire"/>
            <Hitem version="1.0f" revision="-" when="20230215" who="HDE" what="LDITFUA : Reprise construction LDITFUA/TGDJBATTXCBRx.Pos.stVal et LDITFUA/XSWI0.Pos.stVal" why="pas d'évolution documentaire"/>
            <Hitem version="1.0g" revision="-" when="20230306" who="HDE" what="Evolution version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="1.0h" revision="-" when="20230315" who="HDE" what="Evolution version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="1.0i" revision="-" when="20230320" who="HDE" what="Ajout DO IEC61869-9 dans LDSUIED/LPHD" why="pas d'évolution documentaire"/>
            <Hitem version="1.1a" revision="-" when="20230421" who="HDE" what="Evolution version firmware - correction bug logiciel dans LDITFRPTRPD, LDITFUA et LDITFTG" why="pas d'évolution documentaire"/>
            <Hitem version="1.1b" revision="-" when="20230512" who="HDE" what="Evolution version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="1.1c" revision="-" when="20230525" who="HDE" what="Evolution version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="1.1d" revision="-" when="20230612" who="HDE" what="LDSUIED : valorisation des DOI por LDSUIED/LPHD0.NamHzRtg, NamMaxDlRtg et NamVariant - services : correction CLientServices.maxAttribute" why="pas d'évolution documentaire"/>
            <Hitem version="1.2a" revision="-" when="20230713" who="HDE" what="Evolution version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="2.0a" revision="-" when="20231221" who="HDE" what="Evolution version firmware - Prise en compte scl V11.4.3" why="pas d'évolution documentaire"/>
            <Hitem version="2.0b" revision="-" when="20240122" who="HDE" what="Evolution version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="2.0c" revision="-" when="20240216" who="HDE" what="LDITFTG : Modification IntAddr sur InRef DYN_LDITFTG_Reinitialisation de la duree d intervention_1_BOOLEAN" why="pas d'évolution documentaire"/>
            <Hitem version="2.1a" revision="-" when="20240228" who="HDE" what="modification des alias et description des paramètres dans les CI algo : pas changement fonctionnel - LGOS : Modélisation de RxConfRevnum" why="pas d'évolution documentaire"/>
            <Hitem version="2.1b" revision="-" when="20240603" who="HDE" what="LDSUIED/LPLE[123].CmdLEDXX.ctlModel et LDSUIED/LPDO.CmdDOXX.ctlModel :  valimport=true" why="pas d'évolution documentaire"/>
            <Hitem version="2.1c" revision="-" when="20240607" who="HDE" what="maj version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="2.1d" revision="-" when="20240610" who="HDE" what="Modification du valimport sur le DA LSET0/DlTmms1.setVal (pour autoriser sa modification par l'intermédiaire du SCD)" why="pas d'évolution documentaire"/>
            <Hitem version="2.1e" revision="-" when="20240719" who="HDE" what="Evolution version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="2.1f" revision="-" when="20241015" who="HDE" what="maj version firmware - Correction valeurs de clignotement des LED" why="pas d'évolution documentaire"/>
            <Hitem version="2.1h" revision="-" when="20250224" who="HDE" what="maj version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="2.2a" revision="-" when="20250415" who="HDE" what="LDITFRPTRPD: Corrections FLUX_SIGNAUX pour Urgence 1 pour RPD,Urgence 2 pour RPD" why="Prise en compte scl 11.4.4"/>
        </History>
    </Header>
    <Communication>
        <SubNetwork type="IP" name="RSPACE_ADMIN_NETWORK">
            <ConnectedAP iedName="TEMPLATE" apName="ADMIN_AP" redProt="none">
                <Address>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="IP">192.168.0.1</P>
                    <P type="IP-GATEWAY">0.0.0.0</P>
                    <P type="SyslogIP">0.0.0.0</P>
                    <P type="SyslogProt">tcp</P>
                    <P type="SyslogCat">13</P>
                    <P type="SyslogMaxSev">5</P>
                </Address>
                <PhysConn type="Connection">
                    <P type="Type">1000BaseLX</P>
                    <P type="Plug">LC</P>
                    <P type="Port">ETH M2</P>
                </PhysConn>
            </ConnectedAP>
        </SubNetwork>
        <SubNetwork type="8-MMS" name="RSPACE_PROCESS_NETWORK">
            <ConnectedAP iedName="TEMPLATE" apName="PROCESS_AP" redProt="prp">
                <Address>
                    <P type="OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-AE-Qualifier">23</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="MMS-VLANID">300</P>
                    <P type="MMS-PRIORITY">3</P>
                    <P type="PTP-VLANID">400</P>
                    <P type="PTP-PRIORITY">4</P>
                    <P type="IP-SUBNET">0.0.0.0</P>
                    <P type="IP">127.0.0.1</P>
                </Address>
                <PhysConn type="Connection">
                    <P type="Type">1000BaseLX</P>
                    <P type="Plug">LC</P>
                    <P type="Port">ETH A</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Type">1000BaseLX</P>
                    <P type="Plug">LC</P>
                    <P type="Port">ETH B</P>
                </PhysConn>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="TEMPLATE" type="ARKENS-SV2320-GGGAAAAGA-08C" manufacturer="SCLE SFE" configVersion="2.2a" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4">
        <Private type="COMPAS-IEDType">SCU-TG</Private>
        <Private type="SCLE_IDPACK">3982#SCU-TG#TG_2#2.2a#1</Private>
        
        <Services nameLength="64">
            <ConfLNs fixPrefix="true" fixLnInst="true"/>
            <ClientServices noIctBinding="false"/>
            <ConfLdName/>
            <ValueHandling setToRO="true"/>
        </Services>
        <AccessPoint name="PROCESS_AP">
            <Server>
                <Authentication none="true" certificate="false"/>
                <LDevice inst="LDITFRPTRPD" ldName="VirtualSCULDITFRPTRPD" desc="Interface exchange TSO/DSO">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_TG2_2_2A_LNType_LLN0_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="405148" when="20220530" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="408215" when="20220802" who="HDE" what="modification wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414020" when="20220928" who="HDE" what="Version algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414020" when="20221017" who="HDE" what="Ajout pLN sur les ExtRef - tous les CtlModel des DO Mod implémentés dans le code acceptent la valeur direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423263" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="423263" when="20221222" who="HDE" what="ajout operTimeout sur DO commandables autorisant enhanced security"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="426687" when="20230109" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="436070" when="20230403" who="AKA" what="correction initialisation des structures"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="439449" when="20230413" who="HDE" what="correction construction RTxxxXCBR2.stVal"/>
                                    <rte:Hitem version="01.00.00.1.1b" revision="453572" when="20230904" who="HDE" what="suppression espace inutile sur description de certains DO"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457819" when="20230919" who="HDE" what="Prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469843" when="20240207" who="HDE" what="modification alias et description des paramètres dans la CI : pas de changement fonctionnel"/>
                                </Private>
                                <Val>01.00.00.1.2b</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.06.00" revision="A1" when="20000101" who="JEL  GD  GD JEL" what="Modification du lnNs RTE:2019A en RTE:2022A  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO  Ajout colonne TARGET_BORNIER.gen Modification du flux defaut polarite principale SR RPD en BAY_EXTERNAL du fait qu'il fait SCU CBO=&gt;SCU TGENE Pour l'entree appel porte modification de l'objet source LDSONKLAX/GAPC0.Ind4 Correction ISA ID001662 sur RBRF.OpEx seulement"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20000101" who="JEL  GD  GD JEL" what="Modification du lnNs RTE:2019A en RTE:2022A  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO  Ajout colonne TARGET_BORNIER.gen Modification du flux defaut polarite principale SR RPD en BAY_EXTERNAL du fait qu'il fait SCU CBO=&gt;SCU TGENE Pour l'entree appel porte modification de l'objet source LDSONKLAX/GAPC0.Ind4 Correction ISA ID001662 sur RBRF.OpEx seulement"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20000101" who="JEL  GD  GD JEL" what="Modification du lnNs RTE:2019A en RTE:2022A  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO  Ajout colonne TARGET_BORNIER.gen Modification du flux defaut polarite principale SR RPD en BAY_EXTERNAL du fait qu'il fait SCU CBO=&gt;SCU TGENE Pour l'entree appel porte modification de l'objet source LDSONKLAX/GAPC0.Ind4 Correction ISA ID001662 sur RBRF.OpEx seulement"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210209" who="GD/GB" what="Revue de la fonction"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210209" who="GD/GB" what="Revue de la fonction"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210209" who="GD/GB" what="Revue de la fonction"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20210401" who="JEL/FF" what="Revue des LN.prefix et LN.inst + plage d'instanciation + Onglet description des champs (suppression lignes PARAM.61850.UNITE.VAL et PARAM.UNITE.VAL + nouvelle colonne DA.VARIABLE_RTE) + reprise &quot;d&quot; DAI val avec nom des entrées applicatives + ajout colonne DA.VARIABLE_RTE=&gt; impact sur DAI.val si remplie"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20210401" who="JEL/FF" what="Revue des LN.prefix et LN.inst + plage d'instanciation + Onglet description des champs (suppression lignes PARAM.61850.UNITE.VAL et PARAM.UNITE.VAL + nouvelle colonne DA.VARIABLE_RTE) + reprise &quot;d&quot; DAI val avec nom des entrées applicatives + ajout colonne DA.VARIABLE_RTE=&gt; impact sur DAI.val si remplie"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20210401" who="JEL/FF" what="Revue des LN.prefix et LN.inst + plage d'instanciation + Onglet description des champs (suppression lignes PARAM.61850.UNITE.VAL et PARAM.UNITE.VAL + nouvelle colonne DA.VARIABLE_RTE) + reprise &quot;d&quot; DAI val avec nom des entrées applicatives + ajout colonne DA.VARIABLE_RTE=&gt; impact sur DAI.val si remplie"/>
                                    <rte:Hitem version="01.00.03" revision="A1" when="20210617" who="JEL/FF GD" what="Suppression des BDA i pour les DA setMag Passage en Phase 2 des DO du LI0000000xXCBR1 (LN déjà OK)"/>
                                    <rte:Hitem version="01.00.03" revision="A1" when="20210617" who="JEL/FF GD" what="Suppression des BDA i pour les DA setMag Passage en Phase 2 des DO du LI0000000xXCBR1 (LN déjà OK)"/>
                                    <rte:Hitem version="01.00.03" revision="A1" when="20210617" who="JEL/FF GD" what="Suppression des BDA i pour les DA setMag Passage en Phase 2 des DO du LI0000000xXCBR1 (LN déjà OK)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211021" who="GéB GD/GB GD FF" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Mise en cohérence des phases pour CALH7 / 11 / 12 / 14 Suppression des DA pha* et neut pour tous les DO de type ACT Passage à 4 instance du CSYN pour anticiper sur l'ATD de la phase 2. Les DO de la 4ième instance sont taggés &quot;phase 2&quot; Suppression des instances 23 à 26 pour le FXUT car limité à 2 instances dans le cas de l'AT-D  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Suppression entrée applicative : ANOMALIE TENSION TSA RPD  Suppression valKind, valImport des ST  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211021" who="GéB GD/GB GD FF" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Mise en cohérence des phases pour CALH7 / 11 / 12 / 14 Suppression des DA pha* et neut pour tous les DO de type ACT Passage à 4 instance du CSYN pour anticiper sur l'ATD de la phase 2. Les DO de la 4ième instance sont taggés &quot;phase 2&quot; Suppression des instances 23 à 26 pour le FXUT car limité à 2 instances dans le cas de l'AT-D  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Suppression entrée applicative : ANOMALIE TENSION TSA RPD  Suppression valKind, valImport des ST  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211021" who="GéB GD/GB GD FF" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Mise en cohérence des phases pour CALH7 / 11 / 12 / 14 Suppression des DA pha* et neut pour tous les DO de type ACT Passage à 4 instance du CSYN pour anticiper sur l'ATD de la phase 2. Les DO de la 4ième instance sont taggés &quot;phase 2&quot; Suppression des instances 23 à 26 pour le FXUT car limité à 2 instances dans le cas de l'AT-D  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Suppression entrée applicative : ANOMALIE TENSION TSA RPD  Suppression valKind, valImport des ST  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211217" who="JEL" what="Rajout des PLAGE=2 qui avaient disparues dans la 01.01.00 pour certaines entrées Correction ZAXN7.VPrs.d"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211217" who="JEL" what="Rajout des PLAGE=2 qui avaient disparues dans la 01.01.00 pour certaines entrées Correction ZAXN7.VPrs.d"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211217" who="JEL" what="Rajout des PLAGE=2 qui avaient disparues dans la 01.01.00 pour certaines entrées Correction ZAXN7.VPrs.d"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220112" who="GD" what="Ajout des critères LN et flux Modification DO.desc pour le PTRC3"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220112" who="GD" what="Ajout des critères LN et flux Modification DO.desc pour le PTRC3"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220112" who="GD" what="Ajout des critères LN et flux Modification DO.desc pour le PTRC3"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220218" who="GD  JAL  GD" what="Passage en phase 2 du ZAXN7 + flux passé en sortie vers STOR mais à completer avec bornier phase 2  ISA MAIN  Mise à jour des BAP et FIP"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220218" who="GD  JAL  GD" what="Passage en phase 2 du ZAXN7 + flux passé en sortie vers STOR mais à completer avec bornier phase 2  ISA MAIN  Mise à jour des BAP et FIP"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220218" who="GD  JAL  GD" what="Passage en phase 2 du ZAXN7 + flux passé en sortie vers STOR mais à completer avec bornier phase 2  ISA MAIN  Mise à jour des BAP et FIP"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220330" who="JAL  GD" what="Complétude des données de maintenance  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220330" who="JAL  GD" what="Complétude des données de maintenance  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220330" who="JAL  GD" what="Complétude des données de maintenance  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220407" who="JEL" what="Ajout du RTE IEDType SCU-ORG et SCU-TG"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220407" who="JEL" what="Ajout du RTE IEDType SCU-ORG et SCU-TG"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220407" who="JEL" what="Ajout du RTE IEDType SCU-ORG et SCU-TG"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220609" who="JEL FF" what="Suppression des DO NamPlt inutiles Suppression des BDA check inutiles"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220609" who="JEL FF" what="Suppression des DO NamPlt inutiles Suppression des BDA check inutiles"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220609" who="JEL FF" what="Suppression des DO NamPlt inutiles Suppression des BDA check inutiles"/>
                                    <rte:Hitem version="01.05.01" revision="A1" when="20220725" who="JEL GO" what="Modification des BAP.Ignored Value et FIP.Valeur de bad en bad-state Rajout du LLN0.Mod.Oper.Check Ajout UUID regroupement sur CALH2.GrInd"/>
                                    <rte:Hitem version="01.05.01" revision="A1" when="20220725" who="JEL GO" what="Modification des BAP.Ignored Value et FIP.Valeur de bad en bad-state Rajout du LLN0.Mod.Oper.Check Ajout UUID regroupement sur CALH2.GrInd"/>
                                    <rte:Hitem version="01.05.01" revision="A1" when="20220725" who="JEL GO" what="Modification des BAP.Ignored Value et FIP.Valeur de bad en bad-state Rajout du LLN0.Mod.Oper.Check Ajout UUID regroupement sur CALH2.GrInd"/>
                                </Private>
                                <Val>01.06.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E126</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_SONNERIE EN S PAR RPD _1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_SONNERIE EN S PAR RPD _1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E232</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_SONNERIE EN S PAR RPD _1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef100">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 2 section 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 2 section 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E166</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_MQU Barre 2 section 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef101">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SS112_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="bad-state" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SS112_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E205</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position filtree SS112_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef102">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 1 section 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 1 section 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E161</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_MQU Barre 1 section 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef103">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SS145_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="bad-state" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SS145_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E208</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position filtree SS145_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef104">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E150</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef105">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E148</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef106">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E144</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef107">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Anomalie UA_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Anomalie UA_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E110</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Anomalie UA_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef108">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E146</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef109">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Defaut SA Urg1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Defaut SA Urg1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E139</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Defaut SA Urg1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_ANOMALIE PRESSION AIR COMPRIME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_ANOMALIE PRESSION AIR COMPRIME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E107</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_ANOMALIE PRESSION AIR COMPRIME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef110">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Poste ou Tranche en local_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Poste ou Tranche en local_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E213</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Poste ou Tranche en local_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef111">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E142</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef112">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Defaut SA Urg2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Defaut SA Urg2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E140</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Defaut SA Urg2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef113">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Porte ouverte instantanee_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Porte ouverte instantanee_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E187</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Porte ouverte instantanee_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef114">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Dec DJ prioritaire RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Dec DJ prioritaire RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E119</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Dec DJ prioritaire RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef115">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position DJ 48V CC ou BAT1_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDITFRPTRPD_Position DJ 48V CC ou BAT1_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E191</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position DJ 48V CC ou BAT1_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef116">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_U anormale CC ou BAT1_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_U anormale CC ou BAT1_1_HealthKind"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E237</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_U anormale CC ou BAT1_1_HealthKind</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef117">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_Defaut chargeur Bat 127_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_Defaut chargeur Bat 127_1_HealthKind"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E131</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Defaut chargeur Bat 127_1_HealthKind</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef118">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Dec DJ non prioritaire RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Dec DJ non prioritaire RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E118</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Dec DJ non prioritaire RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef119">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Dec DJ antenne CC RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Dec DJ antenne CC RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E117</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Dec DJ antenne CC RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E99</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AMU EN SERVICE TR3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef120">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Manque alternatif source 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Manque alternatif source 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E157</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Manque alternatif source 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef121">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position DJ 48 TCM ou BAT2_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDITFRPTRPD_Position DJ 48 TCM ou BAT2_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E190</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position DJ 48 TCM ou BAT2_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef122">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_PRESENCE 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_PRESENCE 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E216</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_PRESENCE 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef123">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Terre Batterie 127V_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Terre Batterie 127V_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E234</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Terre Batterie 127V_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef124">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_Defaut equipement pompe_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_Defaut equipement pompe_1_HealthKind"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E135</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Defaut equipement pompe_1_HealthKind</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef125">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Terre Batterie 48V_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Terre Batterie 48V_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E235</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Terre Batterie 48V_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef126">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Manque alternatif source 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Manque alternatif source 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E156</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Manque alternatif source 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef127">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Eclairage abords_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Eclairage abords_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E141</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Eclairage abords_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef128">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_Defaut chargeur TCM ou BAT2_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_Defaut chargeur TCM ou BAT2_1_HealthKind"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E133</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Defaut chargeur TCM ou BAT2_1_HealthKind</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef129">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_U anormale 127V_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_U anormale 127V_1_HealthKind"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E236</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_U anormale 127V_1_HealthKind</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_POSTE ECLAIRE PAR RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_POSTE ECLAIRE PAR RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E211</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_POSTE ECLAIRE PAR RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef130">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_U anormale TCM ou BAT2_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_U anormale TCM ou BAT2_1_HealthKind"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E238</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_U anormale TCM ou BAT2_1_HealthKind</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef131">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position DJ 127V_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDITFRPTRPD_Position DJ 127V_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E189</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position DJ 127V_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef132">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Manque alternatif instantane_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Manque alternatif instantane_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E155</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Manque alternatif instantane_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef133">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_Defaut chargeur CC ou BAT1_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_Defaut chargeur CC ou BAT1_1_HealthKind"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E132</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Defaut chargeur CC ou BAT1_1_HealthKind</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef134">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Manque alternatif temporise_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Manque alternatif temporise_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E158</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Manque alternatif temporise_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef135">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_defaut polarite principale SR RPD _1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_defaut polarite principale SR RPD _1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E137</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_defaut polarite principale SR RPD _1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef136">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_PRESENCE 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_PRESENCE 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E215</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_PRESENCE 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef137">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position ICT_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="bad-state" dataStreamKey="DYN_LDITFRPTRPD_Position ICT_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E210</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position ICT_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef138">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E147</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef139">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Urgence 1 pour RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Urgence 1 pour RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E239</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Urgence 1 pour RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_APPEL TELEPHONIQUE RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_APPEL TELEPHONIQUE RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E113</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_APPEL TELEPHONIQUE RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef140">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E145</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef141">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Porte ouverte temporisee_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Porte ouverte temporisee_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E188</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Porte ouverte temporisee_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef142">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Appel porte_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Appel porte_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E111</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Appel porte_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef143">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Poste inonde_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Poste inonde_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E212</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Poste inonde_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef144">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E143</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef145">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E151</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef146">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Alarme technique_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Alarme technique_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E96</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Alarme technique_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef147">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E149</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef148">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Alarme Incendie_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Alarme Incendie_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E94</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Alarme Incendie_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef149">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Alarme Danger vers RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Alarme Danger vers RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E93</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Alarme Danger vers RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_PORTE OUVERTE INST CLIENT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_PORTE OUVERTE INST CLIENT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E185</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_PORTE OUVERTE INST CLIENT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef150">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Urgence 2 pour RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Urgence 2 pour RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E240</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Urgence 2 pour RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_PORTE OUVERTE INST CLIENT_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_PORTE OUVERTE INST CLIENT_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E186</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_PORTE OUVERTE INST CLIENT_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E115</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 3 EN +_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 3 EN +_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E224</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 3 EN +_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E121</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR5 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR5 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E201</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_POSITION DJ HT TR5 OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_KLAXON EN TC PAR RPD _1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_KLAXON EN TC PAR RPD _1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E153</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_KLAXON EN TC PAR RPD _1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT PAR PVH_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT PAR PVH_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E130</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT PAR PVH_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E122</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E114</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR1 FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR1 FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E192</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_POSITION DJ HT TR1 FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_SONNERIE EN TC PAR RPD _1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_SONNERIE EN TC PAR RPD _1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E233</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_SONNERIE EN TC PAR RPD _1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef26">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E101</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AMU EN SERVICE TR5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef27">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_APPEL PORTE POUR RPT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_APPEL PORTE POUR RPT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E112</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_APPEL PORTE POUR RPT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef28">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 4 EN +_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 4 EN +_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E226</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 4 EN +_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef29">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 5 EN -_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 5 EN -_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E227</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 5 EN -_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E116</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef30">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E97</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AMU EN SERVICE TR1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef31">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 2 EN +_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 2 EN +_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E222</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 2 EN +_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef32">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E129</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef33">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR5 FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR5 FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E200</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_POSITION DJ HT TR5 FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef34">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AMU HORS SERVICE TR5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AMU HORS SERVICE TR5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E106</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AMU HORS SERVICE TR5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef35">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E98</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AMU EN SERVICE TR2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef36">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DEFAUT POSTE RPD EN AS_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DEFAUT POSTE RPD EN AS_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E138</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DEFAUT POSTE RPD EN AS_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef37">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AMU HORS SERVICE TR4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AMU HORS SERVICE TR4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E105</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AMU HORS SERVICE TR4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef38">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 5 EN +_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 5 EN +_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E228</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 5 EN +_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef39">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E128</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_PRESENCE CLIENT VERS RPT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_PRESENCE CLIENT VERS RPT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E217</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_PRESENCE CLIENT VERS RPT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef40">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 1 EN -_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 1 EN -_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E219</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 1 EN -_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef41">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AMU HORS SERVICE TR3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AMU HORS SERVICE TR3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E104</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AMU HORS SERVICE TR3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef42">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_POSTE RPD EN AS_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_POSTE RPD EN AS_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E214</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_POSTE RPD EN AS_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef43">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AMU HORS SERVICE TR1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AMU HORS SERVICE TR1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E102</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AMU HORS SERVICE TR1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef44">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION ORDRE DEC GR3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION ORDRE DEC GR3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E231</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION ORDRE DEC GR3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef45">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E100</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AMU EN SERVICE TR4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef46">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_KLAXON EN S PAR RPD _1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_KLAXON EN S PAR RPD _1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E152</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_KLAXON EN S PAR RPD _1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef47">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E123</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef48">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR3 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR3 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E197</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_POSITION DJ HT TR3 OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef49">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_ALARME DANGER DU CLIENT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_ALARME DANGER DU CLIENT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E91</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_ALARME DANGER DU CLIENT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_PRESENCE CLIENT VERS RPT_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_PRESENCE CLIENT VERS RPT_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E218</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_PRESENCE CLIENT VERS RPT_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef50">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_ALARME DANGER DU CLIENT_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_ALARME DANGER DU CLIENT_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E92</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_ALARME DANGER DU CLIENT_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef51">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR4 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR4 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E199</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_POSITION DJ HT TR4 OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef52">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E124</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef53">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DEFAUT POLARITE PRINCIPALE RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DEFAUT POLARITE PRINCIPALE RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E136</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DEFAUT POLARITE PRINCIPALE RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef54">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR2 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR2 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E195</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_POSITION DJ HT TR2 OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef55">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DEFAUT COMPRESSEUR_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DEFAUT COMPRESSEUR_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E134</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DEFAUT COMPRESSEUR_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef56">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR4 FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR4 FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E198</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_POSITION DJ HT TR4 FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef57">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_LOCAL OU PRESENCE RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_LOCAL OU PRESENCE RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E154</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_LOCAL OU PRESENCE RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef58">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E125</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef59">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>#.E</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E127</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef60">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E120</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef61">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 4 EN -_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 4 EN -_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E225</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 4 EN -_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef62">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR2 FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR2 FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E194</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_POSITION DJ HT TR2 FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef63">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_ALARME INCENDIE RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_ALARME INCENDIE RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E95</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_ALARME INCENDIE RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef64">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 1 EN +_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 1 EN +_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E220</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 1 EN +_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef65">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR1 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR1 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E193</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_POSITION DJ HT TR1 OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef66">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION ORDRE DEC GR1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION ORDRE DEC GR1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E229</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION ORDRE DEC GR1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef67">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AMU HORS SERVICE TR2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AMU HORS SERVICE TR2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E103</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AMU HORS SERVICE TR2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef68">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR3 FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR3 FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E196</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_POSITION DJ HT TR3 FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef69">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 2 EN -_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 2 EN -_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E221</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 2 EN -_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 3 EN -_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 3 EN -_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E223</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 3 EN -_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef70">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 2_3_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 2_3_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E175</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 2_3_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef71">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 3_4_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 3_4_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E182</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 3_4_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef72">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 1_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 1_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E168</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 1_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef73">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E179</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef74">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 1_4_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 1_4_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E170</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 1_4_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef75">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 3_3_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 3_3_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E181</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 3_3_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef76">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 1_6_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 1_6_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E172</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 1_6_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef77">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 1_5_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 1_5_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E171</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 1_5_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef78">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 3_6_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 3_6_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E184</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 3_6_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef79">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 3_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 3_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E180</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 3_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION ORDRE DEC GR2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION ORDRE DEC GR2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E230</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION ORDRE DEC GR2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef80">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 2_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 2_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E174</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 2_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef81">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 3_5_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 3_5_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E183</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 3_5_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef82">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E167</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef83">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 2_6_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 2_6_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E178</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 2_6_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef84">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 2_5_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 2_5_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E177</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 2_5_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef85">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 1_3_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 1_3_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E169</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 1_3_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef86">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E173</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef87">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 2_4_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Ordre delestage num 2_4_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E176</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Ordre delestage num 2_4_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef88">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 1 section 5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 1 section 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E163</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_MQU Barre 1 section 5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef89">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 1 section 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 1 section 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E159</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_MQU Barre 1 section 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_ANOMALIE TCT DU RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_ANOMALIE TCT DU RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E108</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_ANOMALIE TCT DU RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef90">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SS156_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="bad-state" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SS156_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E209</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position filtree SS156_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef91">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SA2_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="bad-state" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SA2_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E204</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position filtree SA2_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef92">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 1 section 4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 1 section 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E162</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_MQU Barre 1 section 4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef93">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SA1_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="bad-state" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SA1_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E203</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position filtree SA1_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef94">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SS134_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="bad-state" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SS134_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E207</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position filtree SS134_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef95">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 1 section 6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 1 section 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E164</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_MQU Barre 1 section 6_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef96">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 1 section 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 1 section 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E160</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_MQU Barre 1 section 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef97">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="bad-state" dataStreamKey="DYN_LDITFRPTRPD_Position filtree du DJ_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="bad-state" dataStreamKey="DYN_LDITFRPTRPD_Position filtree du DJ_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E202</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position filtree du DJ_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef98">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 2 section 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 2 section 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E165</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_MQU Barre 2 section 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef99">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SS123 ou 212_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="bad-state" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SS123 ou 212_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E206</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position filtree SS123 ou 212_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="Poste_ou_Tranche_en_local_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Poste ou Tranche en local_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Poste_ou_Tranche_en_local_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Poste ou Tranche en local_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Poste_ou_Tranche_en_local_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Poste ou Tranche en local_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Poste_ou_Tranche_en_local_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Poste ou Tranche en local_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Poste_ou_Tranche_en_local_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Poste ou Tranche en local_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Terre_Batterie_127V_1" pLN="SBAT" pDO="BatEF" desc="DYN_LDITFRPTRPD_Terre Batterie 127V_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Terre_Batterie_127V_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Terre Batterie 127V_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Terre_Batterie_127V_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Terre Batterie 127V_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Terre_Batterie_127V_1" pLN="SBAT" pDO="BatEF" desc="DYN_LDITFRPTRPD_Terre Batterie 127V_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Terre_Batterie_127V_1" pLN="SBAT" pDO="BatEF" desc="DYN_LDITFRPTRPD_Terre Batterie 127V_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Terre_Batterie_48V_1" pLN="SBAT" pDO="BatEF" desc="DYN_LDITFRPTRPD_Terre Batterie 48V_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Terre_Batterie_48V_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Terre Batterie 48V_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Terre_Batterie_48V_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Terre Batterie 48V_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Terre_Batterie_48V_1" pLN="SBAT" pDO="BatEF" desc="DYN_LDITFRPTRPD_Terre Batterie 48V_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Terre_Batterie_48V_1" pLN="SBAT" pDO="BatEF" desc="DYN_LDITFRPTRPD_Terre Batterie 48V_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="U_anormale_127V_1" pLN="ZBAT" pDO="EEHealth" desc="DYN_LDITFRPTRPD_U anormale 127V_1_HealthKind_1_stVal_1"/>
                            <ExtRef intAddr="U_anormale_127V_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_U anormale 127V_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="U_anormale_127V_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_U anormale 127V_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="U_anormale_127V_1" pLN="ZBAT" pDO="EEHealth" desc="DYN_LDITFRPTRPD_U anormale 127V_1_HealthKind_1_stVal_2"/>
                            <ExtRef intAddr="U_anormale_127V_1" pLN="ZBAT" pDO="EEHealth" desc="DYN_LDITFRPTRPD_U anormale 127V_1_HealthKind_1_stVal_3"/>
                            <ExtRef intAddr="U_anormale_CC_ou_BAT1_1" pLN="ZBAT" pDO="EEHealth" desc="DYN_LDITFRPTRPD_U anormale CC ou BAT1_1_HealthKind_1_stVal_1"/>
                            <ExtRef intAddr="U_anormale_CC_ou_BAT1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_U anormale CC ou BAT1_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="U_anormale_CC_ou_BAT1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_U anormale CC ou BAT1_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="U_anormale_CC_ou_BAT1_1" pLN="ZBAT" pDO="EEHealth" desc="DYN_LDITFRPTRPD_U anormale CC ou BAT1_1_HealthKind_1_stVal_2"/>
                            <ExtRef intAddr="U_anormale_CC_ou_BAT1_1" pLN="ZBAT" pDO="EEHealth" desc="DYN_LDITFRPTRPD_U anormale CC ou BAT1_1_HealthKind_1_stVal_3"/>
                            <ExtRef intAddr="U_anormale_TCM_ou_BAT2_1" pLN="ZBAT" pDO="EEHealth" desc="DYN_LDITFRPTRPD_U anormale TCM ou BAT2_1_HealthKind_1_stVal_1"/>
                            <ExtRef intAddr="U_anormale_TCM_ou_BAT2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_U anormale TCM ou BAT2_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="U_anormale_TCM_ou_BAT2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_U anormale TCM ou BAT2_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="U_anormale_TCM_ou_BAT2_1" pLN="ZBAT" pDO="EEHealth" desc="DYN_LDITFRPTRPD_U anormale TCM ou BAT2_1_HealthKind_1_stVal_2"/>
                            <ExtRef intAddr="U_anormale_TCM_ou_BAT2_1" pLN="ZBAT" pDO="EEHealth" desc="DYN_LDITFRPTRPD_U anormale TCM ou BAT2_1_HealthKind_1_stVal_3"/>
                            <ExtRef intAddr="Urgence_1_pour_RPD_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Urgence 1 pour RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Urgence_1_pour_RPD_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Urgence 1 pour RPD_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Urgence_1_pour_RPD_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Urgence 1 pour RPD_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Urgence_1_pour_RPD_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Urgence 1 pour RPD_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Urgence_1_pour_RPD_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Urgence 1 pour RPD_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Urgence_2_pour_RPD_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Urgence 2 pour RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Urgence_2_pour_RPD_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Urgence 2 pour RPD_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Urgence_2_pour_RPD_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Urgence 2 pour RPD_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Urgence_2_pour_RPD_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Urgence 2 pour RPD_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Urgence_2_pour_RPD_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Urgence 2 pour RPD_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="defaut_polarite_principale_SR_RPD__1" pLN="ZAXN" pDO="VPrs" desc="DYN_LDITFRPTRPD_defaut polarite principale SR RPD _1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="defaut_polarite_principale_SR_RPD__1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_defaut polarite principale SR RPD _1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="defaut_polarite_principale_SR_RPD__1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_defaut polarite principale SR RPD _1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="defaut_polarite_principale_SR_RPD__1" pLN="ZAXN" pDO="VPrs" desc="DYN_LDITFRPTRPD_defaut polarite principale SR RPD _1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="defaut_polarite_principale_SR_RPD__1" pLN="ZAXN" pDO="VPrs" desc="DYN_LDITFRPTRPD_defaut polarite principale SR RPD _1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr1_1" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr1_1" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr1_1" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr1_2" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_2_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr1_2" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_2_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr1_2" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_2_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr1_2" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_2_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr1_2" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_2_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr2_1" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr2_1" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr2_1" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr2_2" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_2_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr2_2" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_2_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr2_2" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_2_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr2_2" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_2_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr2_2" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_2_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr3_1" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr3_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr3_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr3_1" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr3_1" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr3_2" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_2_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr3_2" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_2_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr3_2" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_2_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr3_2" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_2_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr3_2" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_2_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr4_1" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr4_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr4_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr4_1" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr4_1" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr4_2" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_2_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr4_2" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_2_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr4_2" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_2_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr4_2" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_2_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr4_2" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_2_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr5_1" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr5_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr5_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr5_1" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr5_1" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr5_2" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_2_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr5_2" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_2_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr5_2" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_2_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr5_2" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_2_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="emission_defaillance_disjoncteur_Tr5_2" pLN="PTRC" pDO="Tr" desc="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_2_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="ALARME_DANGER_DU_CLIENT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_ALARME DANGER DU CLIENT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_DANGER_DU_CLIENT_2" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_ALARME DANGER DU CLIENT_2_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_INCENDIE_RPD_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_ALARME INCENDIE RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AMU_EN_SERVICE_TR1_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_AMU EN SERVICE TR1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AMU_EN_SERVICE_TR2_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_AMU EN SERVICE TR2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AMU_EN_SERVICE_TR3_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_AMU EN SERVICE TR3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AMU_EN_SERVICE_TR4_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_AMU EN SERVICE TR4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AMU_EN_SERVICE_TR5_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_AMU EN SERVICE TR5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AMU_HORS_SERVICE_TR1_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_AMU HORS SERVICE TR1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AMU_HORS_SERVICE_TR2_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_AMU HORS SERVICE TR2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AMU_HORS_SERVICE_TR3_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_AMU HORS SERVICE TR3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AMU_HORS_SERVICE_TR4_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_AMU HORS SERVICE TR4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AMU_HORS_SERVICE_TR5_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_AMU HORS SERVICE TR5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ANOMALIE_PRESSION_AIR_COMPRIME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_ANOMALIE PRESSION AIR COMPRIME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ANOMALIE_TCT_DU_RPD_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_ANOMALIE TCT DU RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="APPEL_PORTE_POUR_RPT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_APPEL PORTE POUR RPT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="APPEL_TELEPHONIQUE_RPD_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_APPEL TELEPHONIQUE RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AUT_REPRISE_DE_SERVICE_ISSU_DU_GR1_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AUT_REPRISE_DE_SERVICE_ISSU_DU_GR2_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AUT_REPRISE_DE_SERVICE_ISSU_DU_GR3_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AUT_REPRISE_DE_SERVICE_ISSU_DU_GR4_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECLENCHEMENT_AMU_TR1_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECLENCHEMENT_AMU_TR2_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECLENCHEMENT_AMU_TR3_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECLENCHEMENT_AMU_TR4_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECLENCHEMENT_AMU_TR5_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECLENCHEMENT_MASSE_CABLE_TR1_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECLENCHEMENT_MASSE_CABLE_TR2_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECLENCHEMENT_MASSE_CABLE_TR3_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECLENCHEMENT_MASSE_CABLE_TR4_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECLENCHEMENT_MASSE_CABLE_TR5_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECLENCHEMENT_PAR_PVH_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_DECLENCHEMENT PAR PVH_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_COMPRESSEUR_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_DEFAUT COMPRESSEUR_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_POLARITE_PRINCIPALE_RPD_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_DEFAUT POLARITE PRINCIPALE RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_POSTE_RPD_EN_AS_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_DEFAUT POSTE RPD EN AS_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="KLAXON_EN_S_PAR_RPD__1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_KLAXON EN S PAR RPD _1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="KLAXON_EN_TC_PAR_RPD__1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_KLAXON EN TC PAR RPD _1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LOCAL_OU_PRESENCE_RPD_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_LOCAL OU PRESENCE RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PORTE_OUVERTE_INST_CLIENT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_PORTE OUVERTE INST CLIENT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PORTE_OUVERTE_INST_CLIENT_2" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_PORTE OUVERTE INST CLIENT_2_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_DJ_HT_TR1_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_POSITION DJ HT TR1 FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_DJ_HT_TR1_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_POSITION DJ HT TR1 OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_DJ_HT_TR2_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_POSITION DJ HT TR2 FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_DJ_HT_TR2_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_POSITION DJ HT TR2 OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_DJ_HT_TR3_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_POSITION DJ HT TR3 FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_DJ_HT_TR3_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_POSITION DJ HT TR3 OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_DJ_HT_TR4_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_POSITION DJ HT TR4 FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_DJ_HT_TR4_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_POSITION DJ HT TR4 OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_DJ_HT_TR5_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_POSITION DJ HT TR5 FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_DJ_HT_TR5_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_POSITION DJ HT TR5 OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="POSTE_ECLAIRE_PAR_RPD_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_POSTE ECLAIRE PAR RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="POSTE_RPD_EN_AS_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_POSTE RPD EN AS_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PRESENCE_CLIENT_VERS_RPT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_PRESENCE CLIENT VERS RPT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PRESENCE_CLIENT_VERS_RPT_2" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_PRESENCE CLIENT VERS RPT_2_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RECEPTION_DEFAI_DJ_TR_1_EN_+_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 1 EN +_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RECEPTION_DEFAI_DJ_TR_1_EN_-_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 1 EN -_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RECEPTION_DEFAI_DJ_TR_2_EN_+_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 2 EN +_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RECEPTION_DEFAI_DJ_TR_2_EN_-_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 2 EN -_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RECEPTION_DEFAI_DJ_TR_3_EN_+_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 3 EN +_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RECEPTION_DEFAI_DJ_TR_3_EN_-_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 3 EN -_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RECEPTION_DEFAI_DJ_TR_4_EN_+_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 4 EN +_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RECEPTION_DEFAI_DJ_TR_4_EN_-_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 4 EN -_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RECEPTION_DEFAI_DJ_TR_5_EN_+_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 5 EN +_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RECEPTION_DEFAI_DJ_TR_5_EN_-_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 5 EN -_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RECEPTION_ORDRE_DEC_GR1_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_RECEPTION ORDRE DEC GR1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RECEPTION_ORDRE_DEC_GR2_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_RECEPTION ORDRE DEC GR2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RECEPTION_ORDRE_DEC_GR3_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_RECEPTION ORDRE DEC GR3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="SONNERIE_EN_S_PAR_RPD__1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_SONNERIE EN S PAR RPD _1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="SONNERIE_EN_TC_PAR_RPD__1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFRPTRPD_SONNERIE EN TC PAR RPD _1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Defaut_chargeur_Bat_127_1" pLN="ZBTC" pDO="EEHealth" desc="DYN_LDITFRPTRPD_Defaut chargeur Bat 127_1_HealthKind_1_stVal_3"/>
                            <ExtRef intAddr="Defaut_chargeur_CC_ou_BAT1_1" pLN="ZBTC" pDO="EEHealth" desc="DYN_LDITFRPTRPD_Defaut chargeur CC ou BAT1_1_HealthKind_1_stVal_1"/>
                            <ExtRef intAddr="Defaut_chargeur_CC_ou_BAT1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut chargeur CC ou BAT1_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Defaut_chargeur_CC_ou_BAT1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut chargeur CC ou BAT1_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Alarme_Danger_vers_RPD_1" pLN="ISAF" pDO="Alm" desc="DYN_LDITFRPTRPD_Alarme Danger vers RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Alarme_Danger_vers_RPD_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Alarme Danger vers RPD_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Alarme_Danger_vers_RPD_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Alarme Danger vers RPD_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Alarme_Danger_vers_RPD_1" pLN="ISAF" pDO="Alm" desc="DYN_LDITFRPTRPD_Alarme Danger vers RPD_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Alarme_Danger_vers_RPD_1" pLN="ISAF" pDO="Alm" desc="DYN_LDITFRPTRPD_Alarme Danger vers RPD_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Alarme_Incendie_1" pLN="SFIR" pDO="FireAlm" desc="DYN_LDITFRPTRPD_Alarme Incendie_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Alarme_Incendie_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Alarme Incendie_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Alarme_Incendie_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Alarme Incendie_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Alarme_Incendie_1" pLN="SFIR" pDO="FireAlm" desc="DYN_LDITFRPTRPD_Alarme Incendie_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Alarme_Incendie_1" pLN="SFIR" pDO="FireAlm" desc="DYN_LDITFRPTRPD_Alarme Incendie_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Alarme_technique_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Alarme technique_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Alarme_technique_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Alarme technique_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Alarme_technique_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Alarme technique_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Alarme_technique_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Alarme technique_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Alarme_technique_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Alarme technique_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Anomalie_UA_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Anomalie UA_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Anomalie_UA_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Anomalie UA_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Anomalie_UA_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Anomalie UA_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Anomalie_UA_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Anomalie UA_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Anomalie_UA_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Anomalie UA_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Appel_porte_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Appel porte_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Appel_porte_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Appel porte_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Appel_porte_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Appel porte_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Appel_porte_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Appel porte_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Appel_porte_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Appel porte_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Dec_DJ_antenne_CC_RPD_1" pLN="PTOC" pDO="Op" desc="DYN_LDITFRPTRPD_Dec DJ antenne CC RPD_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Dec_DJ_antenne_CC_RPD_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Dec DJ antenne CC RPD_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Dec_DJ_antenne_CC_RPD_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Dec DJ antenne CC RPD_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Dec_DJ_antenne_CC_RPD_1" pLN="PTOC" pDO="Op" desc="DYN_LDITFRPTRPD_Dec DJ antenne CC RPD_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Dec_DJ_antenne_CC_RPD_1" pLN="PTOC" pDO="Op" desc="DYN_LDITFRPTRPD_Dec DJ antenne CC RPD_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Dec_DJ_non_prioritaire_RPD_1" pLN="PTOC" pDO="Op" desc="DYN_LDITFRPTRPD_Dec DJ non prioritaire RPD_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Dec_DJ_non_prioritaire_RPD_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Dec DJ non prioritaire RPD_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Dec_DJ_non_prioritaire_RPD_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Dec DJ non prioritaire RPD_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Dec_DJ_non_prioritaire_RPD_1" pLN="PTOC" pDO="Op" desc="DYN_LDITFRPTRPD_Dec DJ non prioritaire RPD_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Dec_DJ_non_prioritaire_RPD_1" pLN="PTOC" pDO="Op" desc="DYN_LDITFRPTRPD_Dec DJ non prioritaire RPD_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Dec_DJ_prioritaire_RPD_1" pLN="PTOC" pDO="Op" desc="DYN_LDITFRPTRPD_Dec DJ prioritaire RPD_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Dec_DJ_prioritaire_RPD_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Dec DJ prioritaire RPD_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Dec_DJ_prioritaire_RPD_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Dec DJ prioritaire RPD_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Dec_DJ_prioritaire_RPD_1" pLN="PTOC" pDO="Op" desc="DYN_LDITFRPTRPD_Dec DJ prioritaire RPD_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Dec_DJ_prioritaire_RPD_1" pLN="PTOC" pDO="Op" desc="DYN_LDITFRPTRPD_Dec DJ prioritaire RPD_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Defaut_SA_Urg1_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut SA Urg1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Defaut_SA_Urg1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut SA Urg1_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Defaut_SA_Urg1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut SA Urg1_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Defaut_SA_Urg1_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut SA Urg1_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Defaut_SA_Urg1_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut SA Urg1_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Defaut_SA_Urg2_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut SA Urg2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Defaut_SA_Urg2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut SA Urg2_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Defaut_SA_Urg2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut SA Urg2_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Defaut_SA_Urg2_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut SA Urg2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Defaut_SA_Urg2_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut SA Urg2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Defaut_chargeur_Bat_127_1" pLN="ZBTC" pDO="EEHealth" desc="DYN_LDITFRPTRPD_Defaut chargeur Bat 127_1_HealthKind_1_stVal_1"/>
                            <ExtRef intAddr="Defaut_chargeur_Bat_127_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut chargeur Bat 127_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Defaut_chargeur_Bat_127_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut chargeur Bat 127_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Defaut_chargeur_Bat_127_1" pLN="ZBTC" pDO="EEHealth" desc="DYN_LDITFRPTRPD_Defaut chargeur Bat 127_1_HealthKind_1_stVal_2"/>
                            <ExtRef intAddr="Defaut_chargeur_CC_ou_BAT1_1" pLN="ZBTC" pDO="EEHealth" desc="DYN_LDITFRPTRPD_Defaut chargeur CC ou BAT1_1_HealthKind_1_stVal_2"/>
                            <ExtRef intAddr="Defaut_chargeur_CC_ou_BAT1_1" pLN="ZBTC" pDO="EEHealth" desc="DYN_LDITFRPTRPD_Defaut chargeur CC ou BAT1_1_HealthKind_1_stVal_3"/>
                            <ExtRef intAddr="Defaut_chargeur_TCM_ou_BAT2_1" pLN="ZBTC" pDO="EEHealth" desc="DYN_LDITFRPTRPD_Defaut chargeur TCM ou BAT2_1_HealthKind_1_stVal_1"/>
                            <ExtRef intAddr="Defaut_chargeur_TCM_ou_BAT2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut chargeur TCM ou BAT2_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Defaut_chargeur_TCM_ou_BAT2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut chargeur TCM ou BAT2_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Defaut_chargeur_TCM_ou_BAT2_1" pLN="ZBTC" pDO="EEHealth" desc="DYN_LDITFRPTRPD_Defaut chargeur TCM ou BAT2_1_HealthKind_1_stVal_2"/>
                            <ExtRef intAddr="Defaut_chargeur_TCM_ou_BAT2_1" pLN="ZBTC" pDO="EEHealth" desc="DYN_LDITFRPTRPD_Defaut chargeur TCM ou BAT2_1_HealthKind_1_stVal_3"/>
                            <ExtRef intAddr="Defaut_equipement_pompe_1" pLN="KPMP" pDO="EEHealth" desc="DYN_LDITFRPTRPD_Defaut equipement pompe_1_HealthKind_1_stVal_1"/>
                            <ExtRef intAddr="Defaut_equipement_pompe_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut equipement pompe_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Defaut_equipement_pompe_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Defaut equipement pompe_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Defaut_equipement_pompe_1" pLN="KPMP" pDO="EEHealth" desc="DYN_LDITFRPTRPD_Defaut equipement pompe_1_HealthKind_1_stVal_2"/>
                            <ExtRef intAddr="Defaut_equipement_pompe_1" pLN="KPMP" pDO="EEHealth" desc="DYN_LDITFRPTRPD_Defaut equipement pompe_1_HealthKind_1_stVal_3"/>
                            <ExtRef intAddr="Eclairage_abords_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Eclairage abords_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Eclairage_abords_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Eclairage abords_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Eclairage_abords_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Eclairage abords_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Eclairage_abords_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Eclairage abords_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Eclairage_abords_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Eclairage abords_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MQU_Barre_1_section_1_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="MQU_Barre_1_section_1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 1_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="MQU_Barre_1_section_1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 1_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="MQU_Barre_1_section_1_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="MQU_Barre_1_section_1_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="MQU_Barre_1_section_2_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="MQU_Barre_1_section_2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 2_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="MQU_Barre_1_section_2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 2_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="MQU_Barre_1_section_2_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="MQU_Barre_1_section_2_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="MQU_Barre_1_section_3_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 3_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="MQU_Barre_1_section_3_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 3_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="MQU_Barre_1_section_3_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 3_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="MQU_Barre_1_section_3_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 3_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="MQU_Barre_1_section_3_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 3_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="MQU_Barre_1_section_4_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 4_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="MQU_Barre_1_section_4_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 4_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="MQU_Barre_1_section_4_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 4_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="MQU_Barre_1_section_4_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 4_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="MQU_Barre_1_section_4_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 4_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="MQU_Barre_1_section_5_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 5_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="MQU_Barre_1_section_5_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 5_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="MQU_Barre_1_section_5_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 5_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="MQU_Barre_1_section_5_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 5_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="MQU_Barre_1_section_5_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 5_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="MQU_Barre_1_section_6_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 6_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="MQU_Barre_1_section_6_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 6_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="MQU_Barre_1_section_6_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 6_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="MQU_Barre_1_section_6_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 6_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="MQU_Barre_1_section_6_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 1 section 6_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="MQU_Barre_2_section_1_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 2 section 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="MQU_Barre_2_section_1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_MQU Barre 2 section 1_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="MQU_Barre_2_section_1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_MQU Barre 2 section 1_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="MQU_Barre_2_section_1_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 2 section 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="MQU_Barre_2_section_1_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 2 section 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="MQU_Barre_2_section_2_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 2 section 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="MQU_Barre_2_section_2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_MQU Barre 2 section 2_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="MQU_Barre_2_section_2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_MQU Barre 2 section 2_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="MQU_Barre_2_section_2_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 2 section 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="MQU_Barre_2_section_2_1" pLN="FXUT" pDO="Op" desc="DYN_LDITFRPTRPD_MQU Barre 2 section 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Manque_alternatif_instantane_1" pLN="ZAXN" pDO="VPrs" desc="DYN_LDITFRPTRPD_Manque alternatif instantane_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Manque_alternatif_instantane_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Manque alternatif instantane_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Manque_alternatif_instantane_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Manque alternatif instantane_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Manque_alternatif_instantane_1" pLN="ZAXN" pDO="VPrs" desc="DYN_LDITFRPTRPD_Manque alternatif instantane_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Manque_alternatif_instantane_1" pLN="ZAXN" pDO="VPrs" desc="DYN_LDITFRPTRPD_Manque alternatif instantane_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Manque_alternatif_source_1_1" pLN="ZAXN" pDO="VPrs" desc="DYN_LDITFRPTRPD_Manque alternatif source 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Manque_alternatif_source_1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Manque alternatif source 1_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Manque_alternatif_source_1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Manque alternatif source 1_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Manque_alternatif_source_1_1" pLN="ZAXN" pDO="VPrs" desc="DYN_LDITFRPTRPD_Manque alternatif source 1_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Manque_alternatif_source_1_1" pLN="ZAXN" pDO="VPrs" desc="DYN_LDITFRPTRPD_Manque alternatif source 1_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Manque_alternatif_source_2_1" pLN="ZAXN" pDO="VPrs" desc="DYN_LDITFRPTRPD_Manque alternatif source 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Manque_alternatif_source_2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Manque alternatif source 2_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Manque_alternatif_source_2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Manque alternatif source 2_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Manque_alternatif_source_2_1" pLN="ZAXN" pDO="VPrs" desc="DYN_LDITFRPTRPD_Manque alternatif source 2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Manque_alternatif_source_2_1" pLN="ZAXN" pDO="VPrs" desc="DYN_LDITFRPTRPD_Manque alternatif source 2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Manque_alternatif_temporise_1" pLN="ZAXN" pDO="VPrs" desc="DYN_LDITFRPTRPD_Manque alternatif temporise_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Manque_alternatif_temporise_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Manque alternatif temporise_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Manque_alternatif_temporise_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Manque alternatif temporise_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Manque_alternatif_temporise_1" pLN="ZAXN" pDO="VPrs" desc="DYN_LDITFRPTRPD_Manque alternatif temporise_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Manque_alternatif_temporise_1" pLN="ZAXN" pDO="VPrs" desc="DYN_LDITFRPTRPD_Manque alternatif temporise_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_2" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_2_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_2" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_2_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_2" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_2_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_2" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_2_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_2" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_2_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_3" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_3_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_3" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_3_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_3" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_3_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_3" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_3_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_3" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_3_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_4" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_4_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_4" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_4_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_4" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_4_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_4" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_4_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_4" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_4_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_5" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_5_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_5" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_5_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_5" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_5_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_5" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_5_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_5" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_5_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_6" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_6_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_6" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_6_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_6" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_6_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_6" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_6_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_1_6" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 1_6_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_2" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_2_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_2" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_2_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_2" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_2_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_2" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_2_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_2" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_2_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_3" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_3_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_3" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_3_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_3" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_3_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_3" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_3_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_3" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_3_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_4" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_4_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_4" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_4_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_4" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_4_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_4" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_4_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_4" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_4_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_5" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_5_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_5" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_5_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_5" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_5_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_5" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_5_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_5" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_5_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_6" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_6_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_6" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_6_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_6" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_6_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_6" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_6_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_2_6" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 2_6_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_2" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_2_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_2" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_2_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_2" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_2_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_2" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_2_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_2" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_2_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_3" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_3_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_3" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_3_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_3" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_3_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_3" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_3_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_3" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_3_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_4" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_4_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_4" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_4_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_4" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_4_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_4" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_4_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_4" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_4_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_5" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_5_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_5" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_5_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_5" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_5_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_5" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_5_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_5" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_5_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_6" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_6_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_6" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_6_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_6" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_6_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_6" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_6_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_delestage_num_3_6" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Ordre delestage num 3_6_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="PRESENCE_1_1" pLN="CALH" pDO="GrInd" desc="DYN_LDITFRPTRPD_PRESENCE 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PRESENCE_1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_PRESENCE 1_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="PRESENCE_1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_PRESENCE 1_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="PRESENCE_1_1" pLN="CALH" pDO="GrInd" desc="DYN_LDITFRPTRPD_PRESENCE 1_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="PRESENCE_1_1" pLN="CALH" pDO="GrInd" desc="DYN_LDITFRPTRPD_PRESENCE 1_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="PRESENCE_2_1" pLN="CALH" pDO="GrInd" desc="DYN_LDITFRPTRPD_PRESENCE 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PRESENCE_2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_PRESENCE 2_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="PRESENCE_2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_PRESENCE 2_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="PRESENCE_2_1" pLN="CALH" pDO="GrInd" desc="DYN_LDITFRPTRPD_PRESENCE 2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="PRESENCE_2_1" pLN="CALH" pDO="GrInd" desc="DYN_LDITFRPTRPD_PRESENCE 2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Porte_ouverte_instantanee_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Porte ouverte instantanee_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Porte_ouverte_instantanee_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Porte ouverte instantanee_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Porte_ouverte_instantanee_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Porte ouverte instantanee_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Porte_ouverte_instantanee_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Porte ouverte instantanee_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Porte_ouverte_instantanee_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Porte ouverte instantanee_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Porte_ouverte_temporisee_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Porte ouverte temporisee_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Porte_ouverte_temporisee_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Porte ouverte temporisee_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Porte_ouverte_temporisee_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Porte ouverte temporisee_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Porte_ouverte_temporisee_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Porte ouverte temporisee_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Porte_ouverte_temporisee_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFRPTRPD_Porte ouverte temporisee_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Position_DJ_127V_1" pLN="XCBR" pDO="Pos" desc="DYN_LDITFRPTRPD_Position DJ 127V_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="Position_DJ_127V_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position DJ 127V_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Position_DJ_127V_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position DJ 127V_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Position_DJ_127V_1" pLN="XCBR" pDO="Pos" desc="DYN_LDITFRPTRPD_Position DJ 127V_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="Position_DJ_127V_1" pLN="XCBR" pDO="Pos" desc="DYN_LDITFRPTRPD_Position DJ 127V_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="Position_DJ_48_TCM_ou_BAT2_1" pLN="XCBR" pDO="Pos" desc="DYN_LDITFRPTRPD_Position DJ 48 TCM ou BAT2_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="Position_DJ_48_TCM_ou_BAT2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position DJ 48 TCM ou BAT2_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Position_DJ_48_TCM_ou_BAT2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position DJ 48 TCM ou BAT2_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Position_DJ_48_TCM_ou_BAT2_1" pLN="XCBR" pDO="Pos" desc="DYN_LDITFRPTRPD_Position DJ 48 TCM ou BAT2_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="Position_DJ_48_TCM_ou_BAT2_1" pLN="XCBR" pDO="Pos" desc="DYN_LDITFRPTRPD_Position DJ 48 TCM ou BAT2_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="Position_DJ_48V_CC_ou_BAT1_1" pLN="XCBR" pDO="Pos" desc="DYN_LDITFRPTRPD_Position DJ 48V CC ou BAT1_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="Position_DJ_48V_CC_ou_BAT1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position DJ 48V CC ou BAT1_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Position_DJ_48V_CC_ou_BAT1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position DJ 48V CC ou BAT1_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Position_DJ_48V_CC_ou_BAT1_1" pLN="XCBR" pDO="Pos" desc="DYN_LDITFRPTRPD_Position DJ 48V CC ou BAT1_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="Position_DJ_48V_CC_ou_BAT1_1" pLN="XCBR" pDO="Pos" desc="DYN_LDITFRPTRPD_Position DJ 48V CC ou BAT1_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="Position_ICT_1" pLN="XSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position ICT_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="Position_ICT_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position ICT_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Position_ICT_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position ICT_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Position_ICT_1" pLN="XSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position ICT_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="Position_ICT_1" pLN="XSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position ICT_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="Position_filtree_SA1_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SA1_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="Position_filtree_SA1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position filtree SA1_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Position_filtree_SA1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position filtree SA1_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Position_filtree_SA1_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SA1_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="Position_filtree_SA1_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SA1_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="Position_filtree_SA2_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SA2_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="Position_filtree_SA2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position filtree SA2_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Position_filtree_SA2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position filtree SA2_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Position_filtree_SA2_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SA2_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="Position_filtree_SA2_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SA2_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="Position_filtree_SS112_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SS112_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="Position_filtree_SS112_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position filtree SS112_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Position_filtree_SS112_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position filtree SS112_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Position_filtree_SS112_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SS112_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="Position_filtree_SS112_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SS112_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="Position_filtree_SS123_ou_212_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SS123 ou 212_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="Position_filtree_SS123_ou_212_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position filtree SS123 ou 212_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Position_filtree_SS123_ou_212_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position filtree SS123 ou 212_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Position_filtree_SS123_ou_212_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SS123 ou 212_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="Position_filtree_SS123_ou_212_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SS123 ou 212_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="Position_filtree_SS134_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SS134_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="Position_filtree_SS134_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position filtree SS134_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Position_filtree_SS134_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position filtree SS134_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Position_filtree_SS134_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SS134_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="Position_filtree_SS134_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SS134_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="Position_filtree_SS145_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SS145_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="Position_filtree_SS145_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position filtree SS145_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Position_filtree_SS145_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position filtree SS145_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Position_filtree_SS145_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SS145_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="Position_filtree_SS145_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SS145_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="Position_filtree_SS156_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SS156_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="Position_filtree_SS156_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position filtree SS156_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Position_filtree_SS156_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position filtree SS156_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Position_filtree_SS156_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SS156_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="Position_filtree_SS156_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree SS156_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="Position_filtree_du_DJ_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree du DJ_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="Position_filtree_du_DJ_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position filtree du DJ_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Position_filtree_du_DJ_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Position filtree du DJ_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Position_filtree_du_DJ_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree du DJ_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="Position_filtree_du_DJ_1" pLN="CSWI" pDO="Pos" desc="DYN_LDITFRPTRPD_Position filtree du DJ_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="Poste_inonde_1" pLN="FXOT" pDO="Op" desc="DYN_LDITFRPTRPD_Poste inonde_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Poste_inonde_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Poste inonde_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Poste_inonde_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFRPTRPD_Poste inonde_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Poste_inonde_1" pLN="FXOT" pDO="Op" desc="DYN_LDITFRPTRPD_Poste inonde_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Poste_inonde_1" pLN="FXOT" pDO="Op" desc="DYN_LDITFRPTRPD_Poste inonde_1_BOOLEAN_1_general_3"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="CALH" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ANOMALIE TCT DU RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="10" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrWrn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Anomalie UA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="11" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_3">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Substation failure in backup alarm mode sent to DSO</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="12" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_3">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Intrusion alarm sent from TSO to DSO</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="13" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Defaut SA Urg1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrWrn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Defaut SA Urg2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="14" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT COMPRESSEUR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrWrn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ANOMALIE PRESSION AIR COMPRIME</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT POSTE RPD EN AS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrInd">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>PRESENCE CLIENT VERS RPT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>KLAXON EN S PAR RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrWrn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SONNERIE EN S PAR RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>KLAXON EN TC PAR RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrWrn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SONNERIE EN TC PAR RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="5" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Urgence 1 pour RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="6" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Urgence 2 pour RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="7" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_6">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrInd">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>CVT failure from TSO</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="8" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_7">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrInd">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>PRESENCE 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="9" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_7">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrInd">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>PRESENCE 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000001" lnClass="CSYN" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_CSYN_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rel">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>AUT REPRISE DE SERVICE ISSU DU GR1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000002" lnClass="CSYN" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_CSYN_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rel">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>AUT REPRISE DE SERVICE ISSU DU GR2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000003" lnClass="CSYN" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_CSYN_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rel">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>AUT REPRISE DE SERVICE ISSU DU GR3</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000004" lnClass="CSYN" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_CSYN_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rel">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>AUT REPRISE DE SERVICE ISSU DU GR4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="FXOT" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_FXOT_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Porte ouverte temporisee</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="FXOT" inst="11" lnType="SCLE_SCU_TG2_2_2A_LNType_FXOT_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ordre delestage num 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="FXOT" inst="12" lnType="SCLE_SCU_TG2_2_2A_LNType_FXOT_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ordre delestage num 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="FXOT" inst="13" lnType="SCLE_SCU_TG2_2_2A_LNType_FXOT_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ordre delestage num 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="FXOT" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_FXOT_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Poste inonde</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="FXUT" inst="11" lnType="SCLE_SCU_TG2_2_2A_LNType_FXUT_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>MQU Barre 1 section 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="FXUT" inst="12" lnType="SCLE_SCU_TG2_2_2A_LNType_FXUT_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>MQU Barre 1 section 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="FXUT" inst="13" lnType="SCLE_SCU_TG2_2_2A_LNType_FXUT_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>MQU Barre 1 section 3 MQU Barre 2 section 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="FXUT" inst="14" lnType="SCLE_SCU_TG2_2_2A_LNType_FXUT_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>MQU Barre 2 section 2 MQU Barre 1 section 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="FXUT" inst="15" lnType="SCLE_SCU_TG2_2_2A_LNType_FXUT_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>MQU Barre 1 section 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="FXUT" inst="16" lnType="SCLE_SCU_TG2_2_2A_LNType_FXUT_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>MQU Barre 1 section 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="FXUT" inst="21" lnType="SCLE_SCU_TG2_2_2A_LNType_FXUT_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Absence of feeder voltage from LDATD _x from 1 to 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="FXUT" inst="22" lnType="SCLE_SCU_TG2_2_2A_LNType_FXUT_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Absence of feeder voltage from LDATD _x from 1 to 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_GAPC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>AMU EN SERVICE TR1 AMU HORS SERVICE TR1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO2">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>AMU EN SERVICE TR2 AMU HORS SERVICE TR2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO3">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>AMU EN SERVICE TR3 AMU HORS SERVICE TR3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO4">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>AMU HORS SERVICE TR4 AMU EN SERVICE TR4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DPCSO5">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>AMU EN SERVICE TR5 AMU HORS SERVICE TR5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>PORTE OUVERTE INST CLIENT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Grouping of the following signals TSO to DSO _CB open or busbar disconnector open or absence of auxiliary supply voltage for breaker and disconnectors position</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TSO in backup alarm mode sent to DSO</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>APPEL TELEPHONIQUE RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Poste ou Tranche en local</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>APPEL PORTE POUR RPT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>POSTE ECLAIRE PAR RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Eclairage abords</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Appel porte</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Porte ouverte instantanee</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarme technique</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>POSTE RPD EN AS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LOCAL OU PRESENCE RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ISAF" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_ISAF_1">
                        <DOI name="Alm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME DANGER DU CLIENT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ISAF" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_ISAF_1">
                        <DOI name="Alm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarme Danger vers RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="KPMP" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_KPMP_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Defaut equipement pompe</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCtl">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000001" lnClass="PTRC" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DECLENCHEMENT MASSE CABLE TR1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000002" lnClass="PTRC" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DECLENCHEMENT MASSE CABLE TR2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000003" lnClass="PTRC" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DECLENCHEMENT MASSE CABLE TR3</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000004" lnClass="PTRC" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DECLENCHEMENT MASSE CABLE TR4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000005" lnClass="PTRC" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DECLENCHEMENT MASSE CABLE TR5</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000001" lnClass="PTRC" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DECLENCHEMENT AMU TR1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000002" lnClass="PTRC" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DECLENCHEMENT AMU TR2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000003" lnClass="PTRC" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DECLENCHEMENT AMU TR3</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000004" lnClass="PTRC" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DECLENCHEMENT AMU TR4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000005" lnClass="PTRC" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DECLENCHEMENT AMU TR5</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000001" lnClass="PTRC" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>RECEPTION ORDRE DEC GR1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000002" lnClass="PTRC" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>RECEPTION ORDRE DEC GR2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000003" lnClass="PTRC" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>RECEPTION ORDRE DEC GR3</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000001" lnClass="PTRC" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>emission defaillance disjoncteur Tr1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>emission defaillance disjoncteur Tr1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000002" lnClass="PTRC" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>emission defaillance disjoncteur Tr2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>emission defaillance disjoncteur Tr2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000003" lnClass="PTRC" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>emission defaillance disjoncteur Tr3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>emission defaillance disjoncteur Tr3</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000004" lnClass="PTRC" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>emission defaillance disjoncteur Tr4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>emission defaillance disjoncteur Tr4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000005" lnClass="PTRC" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>emission defaillance disjoncteur Tr5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>emission defaillance disjoncteur Tr5</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTRC" inst="40" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Dec DJ prioritaire RPD</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTRC" inst="41" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Dec DJ antenne CC RPD</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTRC" inst="42" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Dec DJ non prioritaire RPD</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTRC" inst="50" lnType="SCLE_SCU_TG2_2_2A_LNType_PTRC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DECLENCHEMENT PAR PVH</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000001" lnClass="RBRF" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_RBRF_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>RECEPTION DEFAI DJ TR 1 EN __ RECEPTION DEFAI DJ TR 1 EN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000002" lnClass="RBRF" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_RBRF_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>RECEPTION DEFAI DJ TR 2 EN RECEPTION DEFAI DJ TR 2 EN __</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000003" lnClass="RBRF" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_RBRF_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>RECEPTION DEFAI DJ TR 3 EN __ RECEPTION DEFAI DJ TR 3 EN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000004" lnClass="RBRF" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_RBRF_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>RECEPTION DEFAI DJ TR 4 EN RECEPTION DEFAI DJ TR 4 EN __</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000005" lnClass="RBRF" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_RBRF_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>RECEPTION DEFAI DJ TR 5 EN __ RECEPTION DEFAI DJ TR 5 EN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SBAT" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_SBAT_1">
                        <DOI name="BatEF">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Terre Batterie 127V</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SBAT" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_SBAT_1">
                        <DOI name="BatEF">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Terre Batterie 48V</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SFIR" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_SFIR_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FireAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME INCENDIE RPD</Val>
