                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SFIR" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_SFIR_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FireAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarme Incendie</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIML" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_SIML_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GasInsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Buchholz protection alarm indication from DSO to TSO</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GasInsTr">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Buchholz protection trip indication from DSO to TSO</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000001" lnClass="XCBR" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal CB open for feeder _j_ case of ATD automaton is used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000002" lnClass="XCBR" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal CB open for feeder _j_ case of ATD automaton is used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000003" lnClass="XCBR" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal CB open for feeder _j_ case of ATD automaton is used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000001" lnClass="XCBR" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>POSITION DJ HT TR1 FERME POSITION DJ HT TR1 OUVERT</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000002" lnClass="XCBR" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>POSITION DJ HT TR2 OUVERT POSITION DJ HT TR2 FERME</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000003" lnClass="XCBR" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>POSITION DJ HT TR3 OUVERT POSITION DJ HT TR3 FERME</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000004" lnClass="XCBR" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>POSITION DJ HT TR4 OUVERT POSITION DJ HT TR4 FERME</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000005" lnClass="XCBR" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>POSITION DJ HT TR5 OUVERT POSITION DJ HT TR5 FERME</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="20" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position DJ 127V</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="21" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position DJ 48V CC ou BAT1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="22" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position DJ 48 TCM ou BAT2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="30" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position filtree du DJ</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="11" lnType="SCLE_SCU_TG2_2_2A_LNType_XSWI_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position filtree SS112</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="12" lnType="SCLE_SCU_TG2_2_2A_LNType_XSWI_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position filtree SS123 ou 212</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="13" lnType="SCLE_SCU_TG2_2_2A_LNType_XSWI_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position filtree SS134</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="14" lnType="SCLE_SCU_TG2_2_2A_LNType_XSWI_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position filtree SS145</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="15" lnType="SCLE_SCU_TG2_2_2A_LNType_XSWI_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position filtree SS156</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="21" lnType="SCLE_SCU_TG2_2_2A_LNType_XSWI_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position filtree SA1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="22" lnType="SCLE_SCU_TG2_2_2A_LNType_XSWI_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position filtree SA2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>defaut polarite principale SR RPD</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT POLARITE PRINCIPALE RPD</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Manque alternatif source 1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Manque alternatif source 2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="5" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Manque alternatif instantane</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="6" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Manque alternatif temporise</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="7" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Absence voltage Auxiliary Transformer TSA non__priority from TSO to DSO</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_ZBAT_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>U anormale 127V</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_ZBAT_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>U anormale CC ou BAT1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_ZBAT_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>U anormale TCM ou BAT2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZCON" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_ZCON_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Defaut chargeur Bat 127</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZCON" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_ZCON_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Defaut chargeur CC ou BAT1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZCON" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_ZCON_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Defaut chargeur TCM ou BAT2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDITFTG" ldName="VirtualSCULDITFTG" desc="Substation Management Bay Interface">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_TG2_2_2A_LNType_LLN0_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the LDITFTG</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="20000101" who="VDF" what="VDF"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="408166" when="20220802" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414156" when="20220928" who="HDE" what="Version Algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414156" when="20221017" who="HDE" what="ajout des pLN sur les ExtRefs - tous les CtlModel des DO liés a des commandes acceptent le direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423285" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="423285" when="20221222" who="HDE" what="ajout operTimeout sur DO commandables autorisant enhanced security"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="426699" when="20230109" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="439461" when="20230331" who="AKA" what="correction initialisation des structures"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457830" when="20230919" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469858" when="20240207" who="HDE" what="modification des alias et description des paramètres dans la CI pour ArkSVM : pas de changement fonctionnel"/>
                                    <rte:Hitem version="01.00.00.1.2c" revision="471057" when="20240216" who="HDE" what="Modification IntAddr sur InRef DYN_LDITFTG_Reinitialisation de la duree d intervention_1_BOOLEAN"/>
                                </Private>
                                <Val>01.00.00.1.2c</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.03.01" revision="A1" when="20000101" who="JEL  GD" what="Suppression ISA ECLAIRAG car affectée au LDTGINFRA  Ajout d'un nom de bornier pour le GAPC5.ind5 et passage en phase 2 de la target (dans les flux) GAPC5.ind2 (dont le DO est déjà phase 2)"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20000101" who="JEL  GD" what="Suppression ISA ECLAIRAG car affectée au LDTGINFRA  Ajout d'un nom de bornier pour le GAPC5.ind5 et passage en phase 2 de la target (dans les flux) GAPC5.ind2 (dont le DO est déjà phase 2)"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210303" who="GB/GD" what="Mise à jour revue de spec Ajout du Mod dans le SFIR 0 Mise à jour des DA (suppression NamPlt LPHD, simplification Enum, suppression DO CmdBlk etc…)"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210303" who="GB/GD" what="Mise à jour revue de spec Ajout du Mod dans le SFIR 0 Mise à jour des DA (suppression NamPlt LPHD, simplification Enum, suppression DO CmdBlk etc…)"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20210402" who="FF" what="Modif onglet description des champs (suppression des lignes PARAM.61850.UNITE.VAL et PARAM.UNITE.VAL + nouvelle colonne DA.VARIABLE_RTE) + reprise &quot;d&quot; DAI val avec nom des entrées applicatives + ajout colonne DA.VARIABLE_RTE=&gt; impact sur DAI.val si remplie"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20210402" who="FF" what="Modif onglet description des champs (suppression des lignes PARAM.61850.UNITE.VAL et PARAM.UNITE.VAL + nouvelle colonne DA.VARIABLE_RTE) + reprise &quot;d&quot; DAI val avec nom des entrées applicatives + ajout colonne DA.VARIABLE_RTE=&gt; impact sur DAI.val si remplie"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211019" who="FF" what="Fusion fichier LD statique et fichier FLOW Suppression entrée applicative Mode d'exploitation Passage Mode d'exploitation des commande KFAN à N/A car DO controlable de phase 2 mis à Status only en attendant Suppression DA inutiles du FXOT.op  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Suppression entrée applicatives : ALARME TECHNIQUE SALLE TELECONDUITE et ALARME TECHNIQUE RESERVE  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  Origines:  -Mise en conformité avec FdM N°67 (RS-7053) =&gt; suppression de certains DA origin  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211019" who="FF" what="Fusion fichier LD statique et fichier FLOW Suppression entrée applicative Mode d'exploitation Passage Mode d'exploitation des commande KFAN à N/A car DO controlable de phase 2 mis à Status only en attendant Suppression DA inutiles du FXOT.op  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Suppression entrée applicatives : ALARME TECHNIQUE SALLE TELECONDUITE et ALARME TECHNIQUE RESERVE  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  Origines:  -Mise en conformité avec FdM N°67 (RS-7053) =&gt; suppression de certains DA origin  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220415" who="RTE  GD JAL  GD JEL GO" what="Modification libellé CALH7.GrAlm et CLAH8.GrAlm  Revue de modélisation : reprise commentaire CALH5 et 6 + Ind11 dans le GAPC4 ISA MAIN  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IEDRTE SCU-TG Ajout UUID regroupement dans CALH2.GrInd"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220415" who="RTE  GD JAL  GD JEL GO" what="Modification libellé CALH7.GrAlm et CLAH8.GrAlm  Revue de modélisation : reprise commentaire CALH5 et 6 + Ind11 dans le GAPC4 ISA MAIN  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IEDRTE SCU-TG Ajout UUID regroupement dans CALH2.GrInd"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.03.02" revision="A1" when="20230412" who="FD" what="Ajout ISA ECLAIRAG sur GAPC4.Ind5 car plus affectee au TGINFRA du fait de la commande a la fois par PO et GW sur deux DO differents"/>
                                    <rte:Hitem version="01.03.02" revision="A1" when="20230412" who="FD" what="Ajout ISA ECLAIRAG sur GAPC4.Ind5 car plus affectee au TGINFRA du fait de la commande a la fois par PO et GW sur deux DO differents"/>
                                </Private>
                                <Val>01.03.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_ALARME POMPE DE RELEVAGE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_ALARME POMPE DE RELEVAGE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E17</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_ALARME POMPE DE RELEVAGE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_ALARME CLIMATISATION_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_ALARME CLIMATISATION_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E14</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_ALARME CLIMATISATION_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_BP ALARME DANGER_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_BP ALARME DANGER_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E23</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_BP ALARME DANGER_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_DEFAUT ASSECHEUR_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_DEFAUT ASSECHEUR_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E28</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_DEFAUT ASSECHEUR_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_PRESENCE 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_PRESENCE 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E35</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_PRESENCE 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_BP COMMANDE ABORDS_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_BP COMMANDE ABORDS_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E24</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_BP COMMANDE ABORDS_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_ALARME TECHNIQUE INCENDIE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_ALARME TECHNIQUE INCENDIE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E18</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_ALARME TECHNIQUE INCENDIE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_ALARME TECHNIQUE RESERVE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_ALARME TECHNIQUE RESERVE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E19</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_ALARME TECHNIQUE RESERVE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_APPEL PORTE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_APPEL PORTE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E21</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_APPEL PORTE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_DEFAUT TCM URGENT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_DEFAUT TCM URGENT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E30</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_DEFAUT TCM URGENT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_POSTE ECLAIRE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_POSTE ECLAIRE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E32</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_POSTE ECLAIRE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_PRESENCE 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_PRESENCE 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E34</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_PRESENCE 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_BP REARMEMENT COUPATAN_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_BP REARMEMENT COUPATAN_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E27</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_BP REARMEMENT COUPATAN_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_BP ECLAIRAGE DEPUIS AIP TG_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_BP ECLAIRAGE DEPUIS AIP TG_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E26</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_BP ECLAIRAGE DEPUIS AIP TG_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_ALARME INCENDIE RPT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_ALARME INCENDIE RPT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E16</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_ALARME INCENDIE RPT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_PROTECTION INCENDIE HS_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_PROTECTION INCENDIE HS_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E36</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_PROTECTION INCENDIE HS_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_APPEL TELEPHONIQUE RPT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_APPEL TELEPHONIQUE RPT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E22</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_APPEL TELEPHONIQUE RPT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFTG_Lampe flash local ou presence_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFTG_Lampe flash local ou presence_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E43</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFTG_Lampe flash local ou presence_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef26">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFTG_Klaxon supplementaire_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFTG_Klaxon supplementaire_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E42</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFTG_Klaxon supplementaire_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef27">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFTG_Sonnerie_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFTG_Sonnerie_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E46</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFTG_Sonnerie_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef28">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFTG_Defaut Poste ou Defaut RPD en AS_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFTG_Defaut Poste ou Defaut RPD en AS_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E38</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFTG_Defaut Poste ou Defaut RPD en AS_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef29">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFTG_Eclairage poste 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFTG_Eclairage poste 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>#.E</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFTG_Eclairage poste 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_ALARME DESENFUMAGE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_ALARME DESENFUMAGE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E15</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_ALARME DESENFUMAGE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef30">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFTG_Duree d intervention en cours_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFTG_Duree d intervention en cours_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E39</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFTG_Duree d intervention en cours_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef31">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFTG_Klaxon_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFTG_Klaxon_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E41</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFTG_Klaxon_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef32">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFTG_Eclairage poste 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFTG_Eclairage poste 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>#.E</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFTG_Eclairage poste 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef33">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFTG_Eclairage abords_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFTG_Eclairage abords_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E40</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFTG_Eclairage abords_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef34">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFTG_Eclairage poste 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFTG_Eclairage poste 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>#.E</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFTG_Eclairage poste 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef35">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFTG_Alarme Danger en TA_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFTG_Alarme Danger en TA_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E37</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFTG_Alarme Danger en TA_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef36">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFTG_Reinitialisation de la duree d intervention_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFTG_Reinitialisation de la duree d intervention_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E44</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFTG_Reinitialisation de la duree d intervention_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef37">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFTG_RPT en TA_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFTG_RPT en TA_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E45</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFTG_RPT en TA_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_ALARME TECHNIQUE SALLE TELECONDUITE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_ALARME TECHNIQUE SALLE TELECONDUITE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>#.E</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_ALARME TECHNIQUE SALLE TELECONDUITE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_BP DUREE INTERVENTION_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_BP DUREE INTERVENTION_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E25</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_BP DUREE INTERVENTION_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_PORTE OUVERTE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_PORTE OUVERTE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E31</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_PORTE OUVERTE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_POSTE INONDE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_POSTE INONDE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E33</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_POSTE INONDE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_ALARME VENTILATION_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_ALARME VENTILATION_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E20</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_ALARME VENTILATION_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFTG_DEFAUT TCM NON URGENT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFTG_DEFAUT TCM NON URGENT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFTG#1.E29</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFTG_DEFAUT TCM NON URGENT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="RPT_en_TA_1" pLN="GAPC" pDO="SPCSO" desc="DYN_LDITFTG_RPT en TA_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RPT_en_TA_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_RPT en TA_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="RPT_en_TA_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_RPT en TA_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="RPT_en_TA_1" pLN="GAPC" pDO="SPCSO" desc="DYN_LDITFTG_RPT en TA_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="RPT_en_TA_1" pLN="GAPC" pDO="SPCSO" desc="DYN_LDITFTG_RPT en TA_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Reinitialisation_de_la_duree_d_intervention_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Reinitialisation de la duree d intervention_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Reinitialisation_de_la_duree_d_intervention_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Reinitialisation de la duree d intervention_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Reinitialisation_de_la_duree_d_intervention_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Reinitialisation de la duree d intervention_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Reinitialisation_de_la_duree_d_intervention_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Reinitialisation de la duree d intervention_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Reinitialisation_de_la_duree_d_intervention_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Reinitialisation de la duree d intervention_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Sonnerie_1" pLN="CALH" pDO="GrWrn" desc="DYN_LDITFTG_Sonnerie_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sonnerie_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Sonnerie_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Sonnerie_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Sonnerie_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Sonnerie_1" pLN="CALH" pDO="GrWrn" desc="DYN_LDITFTG_Sonnerie_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Sonnerie_1" pLN="CALH" pDO="GrWrn" desc="DYN_LDITFTG_Sonnerie_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="ALARME_CLIMATISATION_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_ALARME CLIMATISATION_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_DESENFUMAGE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_ALARME DESENFUMAGE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_INCENDIE_RPT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_ALARME INCENDIE RPT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_POMPE_DE_RELEVAGE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_ALARME POMPE DE RELEVAGE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_TECHNIQUE_INCENDIE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_ALARME TECHNIQUE INCENDIE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_TECHNIQUE_RESERVE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_ALARME TECHNIQUE RESERVE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_TECHNIQUE_SALLE_TELECONDUITE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_ALARME TECHNIQUE SALLE TELECONDUITE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_VENTILATION_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_ALARME VENTILATION_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="APPEL_PORTE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_APPEL PORTE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="APPEL_TELEPHONIQUE_RPT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_APPEL TELEPHONIQUE RPT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="BP_ALARME_DANGER_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_BP ALARME DANGER_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="BP_COMMANDE_ABORDS_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_BP COMMANDE ABORDS_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="BP_DUREE_INTERVENTION_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_BP DUREE INTERVENTION_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="BP_ECLAIRAGE_DEPUIS_AIP_TG_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_BP ECLAIRAGE DEPUIS AIP TG_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="BP_REARMEMENT_COUPATAN_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_BP REARMEMENT COUPATAN_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_ASSECHEUR_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_DEFAUT ASSECHEUR_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_TCM_NON_URGENT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_DEFAUT TCM NON URGENT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_TCM_URGENT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_DEFAUT TCM URGENT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PORTE_OUVERTE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_PORTE OUVERTE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="POSTE_ECLAIRE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_POSTE ECLAIRE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="POSTE_INONDE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_POSTE INONDE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PRESENCE_1_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_PRESENCE 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PRESENCE_2_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_PRESENCE 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PROTECTION_INCENDIE_HS_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFTG_PROTECTION INCENDIE HS_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Defaut_Poste_ou_Defaut_RPD_en_AS_1" pLN="CALH" pDO="GrAlm" desc="DYN_LDITFTG_Defaut Poste ou Defaut RPD en AS_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Defaut_Poste_ou_Defaut_RPD_en_AS_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Defaut Poste ou Defaut RPD en AS_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Defaut_Poste_ou_Defaut_RPD_en_AS_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Defaut Poste ou Defaut RPD en AS_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Defaut_Poste_ou_Defaut_RPD_en_AS_1" pLN="CALH" pDO="GrAlm" desc="DYN_LDITFTG_Defaut Poste ou Defaut RPD en AS_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Alarme_Danger_en_TA_1" pLN="ISAF" pDO="Alm" desc="DYN_LDITFTG_Alarme Danger en TA_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Alarme_Danger_en_TA_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Alarme Danger en TA_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Alarme_Danger_en_TA_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Alarme Danger en TA_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Alarme_Danger_en_TA_1" pLN="ISAF" pDO="Alm" desc="DYN_LDITFTG_Alarme Danger en TA_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Alarme_Danger_en_TA_1" pLN="ISAF" pDO="Alm" desc="DYN_LDITFTG_Alarme Danger en TA_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Defaut_Poste_ou_Defaut_RPD_en_AS_1" pLN="CALH" pDO="GrAlm" desc="DYN_LDITFTG_Defaut Poste ou Defaut RPD en AS_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Duree_d_intervention_en_cours_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Duree d intervention en cours_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Duree_d_intervention_en_cours_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Duree d intervention en cours_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Duree_d_intervention_en_cours_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Duree d intervention en cours_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Duree_d_intervention_en_cours_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Duree d intervention en cours_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Duree_d_intervention_en_cours_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Duree d intervention en cours_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Eclairage_abords_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Eclairage abords_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Eclairage_abords_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Eclairage abords_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Eclairage_abords_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Eclairage abords_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Eclairage_abords_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Eclairage abords_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Eclairage_abords_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Eclairage abords_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Eclairage_poste_1_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Eclairage poste 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Eclairage_poste_1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Eclairage poste 1_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Eclairage_poste_1_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Eclairage poste 1_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Eclairage_poste_1_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Eclairage poste 1_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Eclairage_poste_1_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Eclairage poste 1_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Eclairage_poste_2_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Eclairage poste 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Eclairage_poste_2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Eclairage poste 2_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Eclairage_poste_2_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Eclairage poste 2_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Eclairage_poste_2_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Eclairage poste 2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Eclairage_poste_2_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Eclairage poste 2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Eclairage_poste_3_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Eclairage poste 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Eclairage_poste_3_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Eclairage poste 3_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Eclairage_poste_3_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Eclairage poste 3_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Eclairage_poste_3_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Eclairage poste 3_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Eclairage_poste_3_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Eclairage poste 3_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Klaxon_supplementaire_1" pLN="CALH" pDO="GrAlm" desc="DYN_LDITFTG_Klaxon supplementaire_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Klaxon_supplementaire_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Klaxon supplementaire_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Klaxon_supplementaire_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Klaxon supplementaire_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Klaxon_supplementaire_1" pLN="CALH" pDO="GrAlm" desc="DYN_LDITFTG_Klaxon supplementaire_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Klaxon_supplementaire_1" pLN="CALH" pDO="GrAlm" desc="DYN_LDITFTG_Klaxon supplementaire_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Klaxon_1" pLN="CALH" pDO="GrAlm" desc="DYN_LDITFTG_Klaxon_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Klaxon_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Klaxon_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Klaxon_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Klaxon_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Klaxon_1" pLN="CALH" pDO="GrAlm" desc="DYN_LDITFTG_Klaxon_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Klaxon_1" pLN="CALH" pDO="GrAlm" desc="DYN_LDITFTG_Klaxon_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Lampe_flash_local_ou_presence_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Lampe flash local ou presence_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Lampe_flash_local_ou_presence_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Lampe flash local ou presence_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Lampe_flash_local_ou_presence_1" pLN="LPDI" pDO="Ind" desc="DYN_LDITFTG_Lampe flash local ou presence_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Lampe_flash_local_ou_presence_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Lampe flash local ou presence_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Lampe_flash_local_ou_presence_1" pLN="GAPC" pDO="Ind" desc="DYN_LDITFTG_Lampe flash local ou presence_1_BOOLEAN_1_stVal_3"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="CALH" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_8">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrInd">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>PRESENCE 1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="10" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_3">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Phone router equipment failure</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_7">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrInd">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>PRESENCE 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_9">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Klaxon</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrWrn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sonnerie</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_9">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Klaxon</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrWrn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sonnerie</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="5" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Klaxon supplementaire</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrWrn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical output _additional Bell_auxiliary voltage S </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="6" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Klaxon supplementaire</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrWrn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical output _additional Bell_auxiliary voltage TC </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="7" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_3">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical output Intrusion horn and Intrusion signal to telealarm device to 2 different contacts </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="8" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Defaut Poste ou Defaut RPD en AS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="9" lnType="SCLE_SCU_TG2_2_2A_LNType_CALH_9">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT TCM URGENT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrWrn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT TCM NON URGENT</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="FXOT" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_FXOT_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>POSTE INONDE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_GAPC_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>APPEL PORTE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>APPEL TELEPHONIQUE RPT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>PORTE OUVERTE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Lampe flash local ou presence</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_GAPC_3">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Temporary Inhibition of Horn </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_GAPC_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reinitialisation de la duree d intervention</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BP REARMEMENT COUPATAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BP DUREE INTERVENTION</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Duree d intervention en cours</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_GAPC_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BP ECLAIRAGE DEPUIS AIP TG</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BP COMMANDE ABORDS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Eclairage poste 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Eclairage poste 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Eclairage poste 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>POSTE ECLAIRE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Eclairage abords</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical output to send order to switch on light in voltage level 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical output to send order to switch on light in voltage level 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical output to send order to switch on light in voltage level 3</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="5" lnType="SCLE_SCU_TG2_2_2A_LNType_GAPC_6">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT ASSECHEUR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME TECHNIQUE SALLE TELECONDUITE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME CLIMATISATION</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME DESENFUMAGE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME TECHNIQUE RESERVE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>PROTECTION INCENDIE HS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="6" lnType="SCLE_SCU_TG2_2_2A_LNType_GAPC_7">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>RPT en TA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ISAF" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_ISAF_2">
                        <DOI name="Alm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BP ALARME DANGER</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ISAF" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_ISAF_1">
                        <DOI name="Alm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarme Danger en TA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="KFAN" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_KFAN_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME VENTILATION</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCtl">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Control of fan</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="KPMP" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_KPMP_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME POMPE DE RELEVAGE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCtl">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Control of pump</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SFIR" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_SFIR_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME TECHNIQUE INCENDIE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FireAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME INCENDIE RPT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDITFUA" ldName="VirtualSCULDITFUA" desc="Auxiliary Supply Unit Interface">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_TG2_2_2A_LNType_LLN0_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the LDITFUA function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="402739" when="20220601" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414068" when="20220928" who="HDE" what="Version Algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414068" when="20221017" who="HDE" what="ajout des pLN sur les ExtRefs - tous les CtlModel des DO liés a des commandes acceptent le direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423290" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="426711" when="20230109" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="430878" when="20230208" who="HDE" what="Reprise construction LDITFUA/TGDJBATTXCBRx.Pos.stVal et LDITFUA/XSWI0.Pos.stVal"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="439487" when="20230406" who="AKA" what="correction initialisation des structures - Reprise suite evolution blocs de commande"/>
                                    <rte:Hitem version="01.00.00.1.1b" revision="450878" when="20230904" who="AKA" what="renseignement alias des paramètres - suppression espaces inutiles dans les descriptions de certains DO"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457843" when="20230920" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469883" when="20240207" who="HDE" what="modification alias et descriptions des paramètres dans la CI"/>
                                </Private>
                                <Val>01.00.00.1.2b</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="JEL  GD  GD  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO  Ajout et renseignement de la colonne &quot;Target Bornier.gen&quot; dans l'onglet flux  Ajout et renseignement de la colonne &quot;Source Bornier.gen&quot; dans l'onglet flux  Modif libellé XSWI (ICT.OUV)"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="JEL  GD  GD  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO  Ajout et renseignement de la colonne &quot;Target Bornier.gen&quot; dans l'onglet flux  Ajout et renseignement de la colonne &quot;Source Bornier.gen&quot; dans l'onglet flux  Modif libellé XSWI (ICT.OUV)"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="JEL  GD  GD  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO  Ajout et renseignement de la colonne &quot;Target Bornier.gen&quot; dans l'onglet flux  Ajout et renseignement de la colonne &quot;Source Bornier.gen&quot; dans l'onglet flux  Modif libellé XSWI (ICT.OUV)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20000101" who="FF JAL" what="Ajout originSrc des XCMD ISA MAIN Ajout RS-7356"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20000101" who="FF JAL" what="Ajout originSrc des XCMD ISA MAIN Ajout RS-7356"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20000101" who="FF JAL" what="Ajout originSrc des XCMD ISA MAIN Ajout RS-7356"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="JEL  GD  GD  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO  Ajout et renseignement de la colonne &quot;Target Bornier.gen&quot; dans l'onglet flux  Ajout et renseignement de la colonne &quot;Source Bornier.gen&quot; dans l'onglet flux  Modif libellé XSWI (ICT.OUV)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20000101" who="FF JAL" what="Ajout originSrc des XCMD ISA MAIN Ajout RS-7356"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210609" who="GB/GD/FF" what="RTE Review Modification du nombre d'instance de PTOC pour couvrir les besoins phase 1 et 2"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210609" who="GB/GD/FF" what="RTE Review Modification du nombre d'instance de PTOC pour couvrir les besoins phase 1 et 2"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210609" who="GB/GD/FF" what="RTE Review Modification du nombre d'instance de PTOC pour couvrir les besoins phase 1 et 2"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210609" who="GB/GD/FF" what="RTE Review Modification du nombre d'instance de PTOC pour couvrir les besoins phase 1 et 2"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211025" who="GéB FF" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Passage du ISAF5 en Ph2, Passage ctlMode de ZGEN.Dext, ZGEN.opCtl à status only. Prefixage des XCBR pour position DJ UA Ajout XCBR pour commande MCB  Suppression valKind, valImport des ST  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)  Origines:  -Mise en conformité avec FdM N°67 (RS-7053) =&gt; suppression de certains DA origin  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211025" who="GéB FF" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Passage du ISAF5 en Ph2, Passage ctlMode de ZGEN.Dext, ZGEN.opCtl à status only. Prefixage des XCBR pour position DJ UA Ajout XCBR pour commande MCB  Suppression valKind, valImport des ST  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)  Origines:  -Mise en conformité avec FdM N°67 (RS-7053) =&gt; suppression de certains DA origin  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211025" who="GéB FF" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Passage du ISAF5 en Ph2, Passage ctlMode de ZGEN.Dext, ZGEN.opCtl à status only. Prefixage des XCBR pour position DJ UA Ajout XCBR pour commande MCB  Suppression valKind, valImport des ST  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)  Origines:  -Mise en conformité avec FdM N°67 (RS-7053) =&gt; suppression de certains DA origin  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211025" who="GéB FF" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Passage du ISAF5 en Ph2, Passage ctlMode de ZGEN.Dext, ZGEN.opCtl à status only. Prefixage des XCBR pour position DJ UA Ajout XCBR pour commande MCB  Suppression valKind, valImport des ST  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)  Origines:  -Mise en conformité avec FdM N°67 (RS-7053) =&gt; suppression de certains DA origin  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220331" who="GD" what="Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220331" who="GD" what="Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220331" who="GD" what="Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220331" who="GD" what="Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL" what="Ajout des types d'IED RTE SCU-ORG;SCU-TG;SCU-MCB"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL" what="Ajout des types d'IED RTE SCU-ORG;SCU-TG;SCU-MCB"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL" what="Ajout des types d'IED RTE SCU-ORG;SCU-TG;SCU-MCB"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL" what="Ajout des types d'IED RTE SCU-ORG;SCU-TG;SCU-MCB"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220608" who="JEL" what="Pas de modification"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220608" who="JEL" what="Pas de modification"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220608" who="JEL" what="Pas de modification"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220608" who="JEL" what="Pas de modification"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220609" who="JEL FF" what="Suppression des NamPlt inutiles dans ZCON1 ZGENx ZBTCx Suppression BDA check inutiles"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220609" who="JEL FF" what="Suppression des NamPlt inutiles dans ZCON1 ZGENx ZBTCx Suppression BDA check inutiles"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220609" who="JEL FF" what="Suppression des NamPlt inutiles dans ZCON1 ZGENx ZBTCx Suppression BDA check inutiles"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220609" who="JEL FF" what="Suppression des NamPlt inutiles dans ZCON1 ZGENx ZBTCx Suppression BDA check inutiles"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220722" who="JEL" what="Rajout du NamPlt dans les ZBTCx car ce LN n'est pas une extention mais uniquement décrit dans la 90-3 Ajout ISA MQ.+-GC"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220722" who="JEL" what="Rajout du NamPlt dans les ZBTCx car ce LN n'est pas une extention mais uniquement décrit dans la 90-3 Ajout ISA MQ.+-GC"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220722" who="JEL" what="Rajout du NamPlt dans les ZBTCx car ce LN n'est pas une extention mais uniquement décrit dans la 90-3 Ajout ISA MQ.+-GC"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220722" who="JEL" what="Rajout du NamPlt dans les ZBTCx car ce LN n'est pas une extention mais uniquement décrit dans la 90-3 Ajout ISA MQ.+-GC"/>
                                </Private>
                                <Val>01.07.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_ALARME SECURITE BAT127_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_ALARME SECURITE BAT127_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E50</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_ALARME SECURITE BAT127_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DT DJ ANTENNE CC RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DT DJ ANTENNE CC RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E57</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DT DJ ANTENNE CC RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DISJONCTEUR BATTERIE 2 ou CC OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DISJONCTEUR BATTERIE 2 ou CC OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E52</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DISJONCTEUR BATTERIE 2 ou CC OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 12_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 12_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E83</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 12_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 16_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 16_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E87</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 16_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 19_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 19_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E90</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 19_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E74</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DT DJ ANTENNE CC RPT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DT DJ ANTENNE CC RPT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E58</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DT DJ ANTENNE CC RPT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_TERRE BATTERIE BAT3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_TERRE BATTERIE BAT3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E104</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_TERRE BATTERIE BAT3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_TERRE BATTERIE BAT2 ou CC_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_TERRE BATTERIE BAT2 ou CC_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E103</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_TERRE BATTERIE BAT2 ou CC_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DT DJ ALT NON PRIORITAIRE RPT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DT DJ ALT NON PRIORITAIRE RPT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E55</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DT DJ ALT NON PRIORITAIRE RPT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DEFAUT CHARGEUR BAT1 ou TCM_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DEFAUT CHARGEUR BAT1 ou TCM_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E64</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DEFAUT CHARGEUR BAT1 ou TCM_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Position interrupteur de consignation ouvert_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Position interrupteur de consignation ouvert_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E71</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Position interrupteur de consignation ouvert_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_FONCTIONNEMENT GROUPE ELECTROGENE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_FONCTIONNEMENT GROUPE ELECTROGENE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E70</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_FONCTIONNEMENT GROUPE ELECTROGENE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 8_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 8_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E79</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 8_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E76</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DEFAUT CHARGEUR BAT3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DEFAUT CHARGEUR BAT3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E66</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DEFAUT CHARGEUR BAT3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 17_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 17_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E88</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 17_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef26">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E72</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef27">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_ALARME SECURITE BAT2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_ALARME SECURITE BAT2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E48</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_ALARME SECURITE BAT2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef28">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 13_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 13_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E84</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 13_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef29">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_ALARME BUCHHOLZ TSA_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_ALARME BUCHHOLZ TSA_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E46</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_ALARME BUCHHOLZ TSA_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 27_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 27_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E98</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 27_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef30">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 20_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 20_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E91</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 20_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef31">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 11_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 11_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E82</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 11_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef32">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 10_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 10_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E81</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 10_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef33">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 18_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 18_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E89</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 18_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef34">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 7_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 7_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E78</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 7_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef35">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E73</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef36">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DISJONCTEUR BATTERIE 5 ou 127 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DISJONCTEUR BATTERIE 5 ou 127 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E54</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DISJONCTEUR BATTERIE 5 ou 127 OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef37">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DF CONVERTISSEUR 48/125_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DF CONVERTISSEUR 48/125_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E68</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DF CONVERTISSEUR 48/125_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef38">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E75</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef39">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E77</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 6_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_TENSION BATTERIE 1 ou TCM ANORMALE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_TENSION BATTERIE 1 ou TCM ANORMALE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E106</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_TENSION BATTERIE 1 ou TCM ANORMALE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef40">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_TERRE BATTERIE BAT5 ou 127_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_TERRE BATTERIE BAT5 ou 127_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E105</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_TERRE BATTERIE BAT5 ou 127_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef41">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 15_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 15_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E86</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 15_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef42">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 24_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 24_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E95</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 24_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef43">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 26_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 26_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E97</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 26_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef44">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_TENSION BATTERIE 3 ANORMALE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_TENSION BATTERIE 3 ANORMALE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E108</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_TENSION BATTERIE 3 ANORMALE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef45">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DISJONCTEUR BATTERIE 3 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DISJONCTEUR BATTERIE 3 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E53</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DISJONCTEUR BATTERIE 3 OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef46">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 23_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 23_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E94</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 23_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef47">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DECL AUXILIAIRE ALT SECOURU_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DECL AUXILIAIRE ALT SECOURU_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E62</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DECL AUXILIAIRE ALT SECOURU_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef48">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DECL AUXILIAIRE ALT RESEAU_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DECL AUXILIAIRE ALT RESEAU_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E61</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DECL AUXILIAIRE ALT RESEAU_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef49">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_TENSION BATTERIE 2 ou CC ANORMALE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_TENSION BATTERIE 2 ou CC ANORMALE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E107</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_TENSION BATTERIE 2 ou CC ANORMALE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 21_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 21_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E92</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 21_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef50">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_ALARME SECURITE BAT1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_ALARME SECURITE BAT1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E47</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_ALARME SECURITE BAT1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef51">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 28_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 28_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E99</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 28_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef52">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DEFAUT CHARGEUR BAT2 ou CC_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DEFAUT CHARGEUR BAT2 ou CC_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E65</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DEFAUT CHARGEUR BAT2 ou CC_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef53">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_TERRE BATTERIE BAT1 ou TCM_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_TERRE BATTERIE BAT1 ou TCM_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E102</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_TERRE BATTERIE BAT1 ou TCM_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef54">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DEFAUT GROUPE ELECTROGENE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DEFAUT GROUPE ELECTROGENE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E69</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DEFAUT GROUPE ELECTROGENE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef55">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DEFAUT CHARGEUR BAT5 ou 127_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DEFAUT CHARGEUR BAT5 ou 127_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E67</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DEFAUT CHARGEUR BAT5 ou 127_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef56">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_TENSION BATTERIE 5 ou 127 ANORMALE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_TENSION BATTERIE 5 ou 127 ANORMALE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E109</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_TENSION BATTERIE 5 ou 127 ANORMALE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef57">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_ALARME SECURITE BAT3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_ALARME SECURITE BAT3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E49</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_ALARME SECURITE BAT3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef58">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DECLENCHEMENT TSA_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DECLENCHEMENT TSA_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E63</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DECLENCHEMENT TSA_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef59">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 25_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 25_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E96</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 25_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 22_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 22_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E93</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 22_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef60">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DISJONCTEUR BATTERIE 1 ou TCM OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DISJONCTEUR BATTERIE 1 ou TCM OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E51</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DISJONCTEUR BATTERIE 1 ou TCM OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef61">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DT DJ ALT PRIORITAIRE RPT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DT DJ ALT PRIORITAIRE RPT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E56</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DT DJ ALT PRIORITAIRE RPT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef62">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DT DJ PRIORITAIRE RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DT DJ PRIORITAIRE RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E60</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DT DJ PRIORITAIRE RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DT DJ NON PRIORITAIRE RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DT DJ NON PRIORITAIRE RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E59</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DT DJ NON PRIORITAIRE RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 14_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 14_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E85</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 14_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 9_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 9_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E80</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 9_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="TERRE_BATTERIE_BAT3_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_TERRE BATTERIE BAT3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TERRE_BATTERIE_BAT5_ou_127_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_TERRE BATTERIE BAT5 ou 127_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_BUCHHOLZ_TSA_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_ALARME BUCHHOLZ TSA_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_SECURITE_BAT127_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_ALARME SECURITE BAT127_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_SECURITE_BAT1_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_ALARME SECURITE BAT1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_SECURITE_BAT2_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_ALARME SECURITE BAT2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_SECURITE_BAT3_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_ALARME SECURITE BAT3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECL_AUXILIAIRE_ALT_RESEAU_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DECL AUXILIAIRE ALT RESEAU_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECL_AUXILIAIRE_ALT_SECOURU_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DECL AUXILIAIRE ALT SECOURU_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECLENCHEMENT_TSA_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DECLENCHEMENT TSA_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_CHARGEUR_BAT1_ou_TCM_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DEFAUT CHARGEUR BAT1 ou TCM_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_CHARGEUR_BAT2_ou_CC_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DEFAUT CHARGEUR BAT2 ou CC_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_CHARGEUR_BAT3_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DEFAUT CHARGEUR BAT3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_CHARGEUR_BAT5_ou_127_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DEFAUT CHARGEUR BAT5 ou 127_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_GROUPE_ELECTROGENE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DEFAUT GROUPE ELECTROGENE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DF_CONVERTISSEUR_48/125_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DF CONVERTISSEUR 48/125_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DISJONCTEUR_BATTERIE_1_ou_TCM_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DISJONCTEUR BATTERIE 1 ou TCM OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DISJONCTEUR_BATTERIE_2_ou_CC_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DISJONCTEUR BATTERIE 2 ou CC OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DISJONCTEUR_BATTERIE_3_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DISJONCTEUR BATTERIE 3 OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DISJONCTEUR_BATTERIE_5_ou_127_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DISJONCTEUR BATTERIE 5 ou 127 OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DT_DJ_ALT_NON_PRIORITAIRE_RPT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DT DJ ALT NON PRIORITAIRE RPT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DT_DJ_ALT_PRIORITAIRE_RPT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DT DJ ALT PRIORITAIRE RPT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DT_DJ_ANTENNE_CC_RPD_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DT DJ ANTENNE CC RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DT_DJ_ANTENNE_CC_RPT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DT DJ ANTENNE CC RPT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DT_DJ_NON_PRIORITAIRE_RPD_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DT DJ NON PRIORITAIRE RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DT_DJ_PRIORITAIRE_RPD_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DT DJ PRIORITAIRE RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="FONCTIONNEMENT_GROUPE_ELECTROGENE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_FONCTIONNEMENT GROUPE ELECTROGENE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Position_interrupteur_de_consignation_ouvert_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Position interrupteur de consignation ouvert_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_10_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 10_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_11_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 11_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_12_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 12_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_13_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 13_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_14_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 14_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_15_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 15_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_16_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 16_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_17_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 17_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_18_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 18_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_19_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 19_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_1_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_20_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 20_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_21_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 21_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_22_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 22_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_23_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 23_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_24_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 24_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_25_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 25_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_26_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 26_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_27_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 27_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_28_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 28_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_2_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_3_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_4_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_5_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_6_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_7_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 7_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_8_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 8_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_9_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 9_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TENSION_BATTERIE_1_ou_TCM_ANORMALE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_TENSION BATTERIE 1 ou TCM ANORMALE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TENSION_BATTERIE_2_ou_CC_ANORMALE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_TENSION BATTERIE 2 ou CC ANORMALE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TENSION_BATTERIE_3_ANORMALE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_TENSION BATTERIE 3 ANORMALE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TENSION_BATTERIE_5_ou_127_ANORMALE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_TENSION BATTERIE 5 ou 127 ANORMALE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TERRE_BATTERIE_BAT1_ou_TCM_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_TERRE BATTERIE BAT1 ou TCM_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TERRE_BATTERIE_BAT2_ou_CC_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_TERRE BATTERIE BAT2 ou CC_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="ISAF" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_ISAF_3">
                        <DOI name="Alm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME SECURITE BAT127</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ISAF" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_ISAF_3">
                        <DOI name="Alm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME SECURITE BAT1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ISAF" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_ISAF_3">
                        <DOI name="Alm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME SECURITE BAT2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ISAF" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_ISAF_3">
                        <DOI name="Alm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME SECURITE BAT3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ISAF" inst="5" lnType="SCLE_SCU_TG2_2_2A_LNType_ISAF_3">
                        <DOI name="Alm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Battery rectifier security alarm associated to ventilation failure in battery room _ One DO can be instanciated for each battery rectifier in the substation</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DT DJ ALT PRIORITAIRE RPT DECL AUXILIAIRE ALT RESEAU</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="11" lnType="SCLE_SCU_TG2_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DECL AUXILIAIRE ALT SECOURU DT DJ PRIORITAIRE RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="12" lnType="SCLE_SCU_TG2_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DT DJ NON PRIORITAIRE RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="13" lnType="SCLE_SCU_TG2_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of a trip of the cb of an auxiliary power supply feeder x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit _Also used to detect the breaker trip of an auxiliary power supply feeder</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="14" lnType="SCLE_SCU_TG2_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of a trip of the cb of an auxiliary power supply feeder x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit _Also used to detect the breaker trip of an auxiliary power supply feeder</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="15" lnType="SCLE_SCU_TG2_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of a trip of the cb of an auxiliary power supply feeder x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit _Also used to detect the breaker trip of an auxiliary power supply feeder</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DT DJ ALT NON PRIORITAIRE RPT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="21" lnType="SCLE_SCU_TG2_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DECLENCHEMENT TSA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="22" lnType="SCLE_SCU_TG2_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of a trip of the cb of an auxiliary power supply feeder x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit _Also used to detect the breaker trip of an auxiliary power supply feeder</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="23" lnType="SCLE_SCU_TG2_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of a trip of the cb of an auxiliary power supply feeder x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit _Also used to detect the breaker trip of an auxiliary power supply feeder</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="24" lnType="SCLE_SCU_TG2_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of a trip of the cb of an auxiliary power supply feeder x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit _Also used to detect the breaker trip of an auxiliary power supply feeder</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="25" lnType="SCLE_SCU_TG2_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of a trip of the cb of an auxiliary power supply feeder x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit _Also used to detect the breaker trip of an auxiliary power supply feeder</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DT DJ ANTENNE CC RPT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DT DJ ANTENNE CC RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="5" lnType="SCLE_SCU_TG2_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of a trip of the cb of an auxiliary power supply feeder x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit _Also used to detect the breaker trip of an auxiliary power supply feeder</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SBAT" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_SBAT_2">
                        <DOI name="BatEF">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TERRE BATTERIE BAT1 ou TCM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SBAT" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_SBAT_2">
                        <DOI name="BatEF">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TERRE BATTERIE BAT2 ou CC</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SBAT" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_SBAT_2">
                        <DOI name="BatEF">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TERRE BATTERIE BAT3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SBAT" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_SBAT_2">
                        <DOI name="BatEF">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Battery earth circuit faults _One LN x is instantiated for each battery</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SBAT" inst="5" lnType="SCLE_SCU_TG2_2_2A_LNType_SBAT_2">
                        <DOI name="BatEF">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TERRE BATTERIE BAT5 ou 127</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SBAT" inst="6" lnType="SCLE_SCU_TG2_2_2A_LNType_SBAT_2">
                        <DOI name="BatEF">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Battery earth circuit faults _One LN x is instantiated for each battery</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIML" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_SIML_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GasInsAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME BUCHHOLZ TSA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIML" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_SIML_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GasInsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Buchholz alarm from auxiliary voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIML" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_SIML_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GasInsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Buchholz alarm from auxiliary voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIML" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_SIML_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GasInsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Buchholz alarm from auxiliary voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TGDJBATT" lnClass="XCBR" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DISJONCTEUR BATTERIE 1 ou TCM OUVERT</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="10" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED10</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="11" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED11</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="12" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED12</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="13" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED13</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="14" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED14</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="15" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
