                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED15</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="16" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED16</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="17" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED17</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="18" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED18</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="19" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED19</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TGDJBATT" lnClass="XCBR" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DISJONCTEUR BATTERIE 2 ou CC OUVERT</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="20" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED20</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="21" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED21</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="22" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED22</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="23" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED23</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="24" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED24</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="25" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED25</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="26" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED26</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="27" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED27</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="28" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED28</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="29" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED29</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED3</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TGDJBATT" lnClass="XCBR" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DISJONCTEUR BATTERIE 3 OUVERT</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="30" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED30</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="31" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED31</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="32" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED32</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="33" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED33</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="34" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED34</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="35" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED35</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="36" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED36</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="37" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED37</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="38" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED38</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="39" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED39</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TGDJBATT" lnClass="XCBR" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_4">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position of the circuit breaker of DC and AC auxiliary feeders _x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="40" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED40</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="41" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED41</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="42" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED42</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="43" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED43</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="44" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED44</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="5" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED5</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TGDJBATT" lnClass="XCBR" inst="5" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DISJONCTEUR BATTERIE 5 ou 127 OUVERT</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="6" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED6</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TGDJBATT" lnClass="XCBR" inst="6" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_4">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position of the circuit breaker of DC and AC auxiliary feeders _x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="7" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED7</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="8" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED8</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="9" lnType="SCLE_SCU_TG2_2_2A_LNType_XCBR_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED9</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="10" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="11" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="12" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="13" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="14" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="15" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="16" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="17" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="18" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="19" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="20" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="21" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="22" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="23" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="24" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="25" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="26" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="27" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="28" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="29" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="30" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="31" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="32" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="33" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="34" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="35" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="36" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="37" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="38" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="39" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="40" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="41" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="42" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="43" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="44" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="5" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="6" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="7" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="8" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="9" lnType="SCLE_SCU_TG2_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_XSWI_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position interrupteur de consignation ouvert</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Load Break</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="10" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 10</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="11" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 11</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="12" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 12</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="13" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 13</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="14" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 14</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="15" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 15</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="16" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 16</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="17" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 17</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="18" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 18</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="19" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 19</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="20" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 20</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="21" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 21</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="22" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 22</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="23" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 23</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="24" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 24</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="25" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 25</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="26" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 26</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="27" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 27</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="28" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 28</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="29" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Auxiliary supply voltage failure signal _where x signifies the functional bay and y the auxiliary voltage in question</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 3</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="30" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Auxiliary supply voltage failure signal _where x signifies the functional bay and y the auxiliary voltage in question</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="5" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 5</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="6" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 6</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="7" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 7</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="8" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 8</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="9" lnType="SCLE_SCU_TG2_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 9</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_ZBAT_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TENSION BATTERIE 1 ou TCM ANORMALE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_ZBAT_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TENSION BATTERIE 2 ou CC ANORMALE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_ZBAT_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TENSION BATTERIE 3 ANORMALE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_ZBAT_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Battery voltage anomalies where x signifies the battery</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="5" lnType="SCLE_SCU_TG2_2_2A_LNType_ZBAT_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TENSION BATTERIE 5 ou 127 ANORMALE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="6" lnType="SCLE_SCU_TG2_2_2A_LNType_ZBAT_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Battery voltage anomalies where x signifies the battery</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="7" lnType="SCLE_SCU_TG2_2_2A_LNType_ZBAT_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Battery voltage anomalies where x signifies the battery</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBTC" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_ZBTC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT CHARGEUR BAT1 ou TCM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBTC" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_ZBTC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT CHARGEUR BAT2 ou CC</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBTC" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_ZBTC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT CHARGEUR BAT3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBTC" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_ZBTC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Battery charger anomalies where x signifies the battery</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBTC" inst="5" lnType="SCLE_SCU_TG2_2_2A_LNType_ZBTC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT CHARGEUR BAT5 ou 127</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBTC" inst="6" lnType="SCLE_SCU_TG2_2_2A_LNType_ZBTC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Battery charger anomalies where x signifies the battery</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZCON" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_ZCON_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DF CONVERTISSEUR 48_125</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZGEN" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_ZGEN_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true machine has been deexcited</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT GROUPE ELECTROGENE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GnCtl">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for Diesel Operation</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GnSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FONCTIONNEMENT GROUPE ELECTROGENE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNoLod">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOvExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpUnExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RotDir">
                            <DAI name="stVal">
                                <Val>Unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZGEN" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_ZGEN_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true machine has been deexcited</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Failure of the diesel units where x signifies the group number</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GnCtl">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for Diesel Operation</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GnSt">
                            <DAI name="stVal">
                                <Val>Stopped</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of the diesel units where x signifies the group number</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNoLod">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOvExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpUnExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RotDir">
                            <DAI name="stVal">
                                <Val>Unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZGEN" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_ZGEN_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true machine has been deexcited</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Failure of the diesel units where x signifies the group number</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GnCtl">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for Diesel Operation</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GnSt">
                            <DAI name="stVal">
                                <Val>Stopped</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of the diesel units where x signifies the group number</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNoLod">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOvExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpUnExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RotDir">
                            <DAI name="stVal">
                                <Val>Unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZGEN" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_ZGEN_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true machine has been deexcited</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Failure of the diesel units where x signifies the group number</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GnCtl">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for Diesel Operation</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GnSt">
                            <DAI name="stVal">
                                <Val>Stopped</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of the diesel units where x signifies the group number</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNoLod">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOvExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpUnExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RotDir">
                            <DAI name="stVal">
                                <Val>Unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSUIED" ldName="VirtualSCULDSUIED" desc="IED Monitoring Function">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_TG2_2_2A_LNType_LLN0_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the LDSUIED function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="01.00.00.1.0a" revision="-" when="20220926" who="SNL" what="correction format des LDSUIED/LPDOx.InRef.purpose"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="-" when="20230306" who="HDE" what="évolution version firmware"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="-" when="20230315" who="HDE" what="évolution version firmware"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="-" when="20230320" who="HDE" what="Ajout DO IEC61869-9 dans LDSUIED/LPHD"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="-" when="20230413" who="HDE" what="Evolution version firmware"/>
                                    <rte:Hitem version="01.00.00.1.0f" revision="-" when="20230512" who="HDE" what="Evolution version firmware"/>
                                    <rte:Hitem version="01.00.00.1.0g" revision="-" when="20230525" who="HDE" what="Evolution version firmware"/>
                                    <rte:Hitem version="01.00.00.1.0h" revision="-" when="20230713" who="HDE" what="Evolution version firmware"/>
                                    <rte:Hitem version="01.00.00.2.0a" revision="-" when="20231221" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.2.0b" revision="-" when="20240122" who="HDE" what="maj firmware"/>
                                    <rte:Hitem version="01.00.00.2.0c" revision="-" when="20240603" who="HDE" what="LDSUIED/LPLE[123].CmdLEDXX.ctlModel et LDSUIED/LPDO.CmdDOXX.ctlModel :  valimport=true"/>
                                    <rte:Hitem version="01.00.00.2.0d" revision="-" when="20240607" who="HDE" what="maj version firmware"/>
                                    <rte:Hitem version="01.00.00.2.0e" revision="-" when="20240610" who="HDE" what="Modification du valimport sur le DA LSET0/DlTmms1.setVal (pour autoriser sa modification par l'intermédiaire du SCD)"/>
                                    <rte:Hitem version="01.00.00.2.0f" revision="-" when="20240719" who="HDE" what="Evolution version firmware"/>
                                    <rte:Hitem version="01.00.00.2.0g" revision="-" when="20241015" who="HDE" what="maj version firmware - Correction valeurs de clignotement des LED"/>
                                    <rte:Hitem version="01.00.00.2.0h" revision="-" when="20250224" who="HDE" what="maj version firmware"/>
                                </Private>
                                <Val>01.00.00.2.0h</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20220926" who="FF GD" what="Suppression parenthèse &amp;quot;d&amp;quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &amp;quot;d&amp;quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                </Private>
                                <Val>01.07.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E1</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 10_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E10</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 10_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef100">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E4</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef101">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E5</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef102">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E6</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 6_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef103">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 7_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E7</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 7_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef104">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 8_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E8</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 8_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef105">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 9_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E9</Val>
