                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>NamPlt of the Digital Input Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumInput">
                            <DAI name="setVal">
                                <Val>24</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of physical binary inputs of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="d">
                                <Val>Physical Health of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="serNum">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model">
                                <Val>EDI</Val>
                            </DAI>
                            <DAI name="name">
                                <Val>Carte d Entree DIgitale</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name Plate with information Digital Input Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef1">
                            <DAI name="setVal">
                                <Val>H1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef10">
                            <DAI name="setVal">
                                <Val>H13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef11">
                            <DAI name="setVal">
                                <Val>H16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef12">
                            <DAI name="setVal">
                                <Val>H16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef13">
                            <DAI name="setVal">
                                <Val>I1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef14">
                            <DAI name="setVal">
                                <Val>I1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef15">
                            <DAI name="setVal">
                                <Val>I4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef16">
                            <DAI name="setVal">
                                <Val>I4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef17">
                            <DAI name="setVal">
                                <Val>I7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef18">
                            <DAI name="setVal">
                                <Val>I7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef19">
                            <DAI name="setVal">
                                <Val>I10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef2">
                            <DAI name="setVal">
                                <Val>H1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef20">
                            <DAI name="setVal">
                                <Val>I10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef21">
                            <DAI name="setVal">
                                <Val>I10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef22">
                            <DAI name="setVal">
                                <Val>I15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef23">
                            <DAI name="setVal">
                                <Val>I15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef24">
                            <DAI name="setVal">
                                <Val>I15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef3">
                            <DAI name="setVal">
                                <Val>H4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef4">
                            <DAI name="setVal">
                                <Val>H4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef5">
                            <DAI name="setVal">
                                <Val>H7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef6">
                            <DAI name="setVal">
                                <Val>H7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef7">
                            <DAI name="setVal">
                                <Val>H10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef8">
                            <DAI name="setVal">
                                <Val>H10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef9">
                            <DAI name="setVal">
                                <Val>H13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg10">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg11">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg12">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg13">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg14">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg15">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg16">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg17">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg18">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg19">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg2">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg20">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg21">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg22">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg23">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg24">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg3">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg4">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg5">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg6">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg7">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg8">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg9">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 9</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPDI" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_LPDI_2" desc="EDI Binary input card">
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>Beh of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdNum">
                            <DAI name="setVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>13</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdPos">
                            <DAI name="setVal">
                                <Val>Position 5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Physical position of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-1" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-10" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-11" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-12" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-13" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-14" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-15" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-16" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb17">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-17" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 17" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb18">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-18" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 18" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb19">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-19" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 19" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-2" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb20">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-20" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 20" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb21">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-21" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 21" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb22">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-22" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 22" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb23">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-23" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 23" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb24">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-24" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 24" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-3" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-4" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-5" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-6" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-7" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-8" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-2-9" longLabel="COEFFICIENT BATTANTES N CARTE 2 ENTREE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-1" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 1" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-10" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 10" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-11" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 11" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-12" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 12" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-13" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 13" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-14" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 14" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-15" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 15" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-16" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 16" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms17">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-17" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 17" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms18">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-18" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 18" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms19">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-19" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 19" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-2" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 2" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms20">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-20" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 20" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms21">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-21" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 21" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms22">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-22" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 22" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms23">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-23" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 23" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms24">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-24" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 24" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-3" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 3" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-4" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 4" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-5" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 5" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-6" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 6" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-7" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 7" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-8" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 8" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-2-9" longLabel="COEFFICIENT BATTANTES T CARTE 2 ENTREE 9" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName1">
                            <DAI name="setVal">
                                <Val>J</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName10">
                            <DAI name="setVal">
                                <Val>J</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName11">
                            <DAI name="setVal">
                                <Val>J</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName12">
                            <DAI name="setVal">
                                <Val>J</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName13">
                            <DAI name="setVal">
                                <Val>K</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName14">
                            <DAI name="setVal">
                                <Val>K</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName15">
                            <DAI name="setVal">
                                <Val>K</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName16">
                            <DAI name="setVal">
                                <Val>K</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName17">
                            <DAI name="setVal">
                                <Val>K</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName18">
                            <DAI name="setVal">
                                <Val>K</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName19">
                            <DAI name="setVal">
                                <Val>K</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName2">
                            <DAI name="setVal">
                                <Val>J</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName20">
                            <DAI name="setVal">
                                <Val>K</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName21">
                            <DAI name="setVal">
                                <Val>K</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName22">
                            <DAI name="setVal">
                                <Val>K</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName23">
                            <DAI name="setVal">
                                <Val>K</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName24">
                            <DAI name="setVal">
                                <Val>K</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName3">
                            <DAI name="setVal">
                                <Val>J</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName4">
                            <DAI name="setVal">
                                <Val>J</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName5">
                            <DAI name="setVal">
                                <Val>J</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName6">
                            <DAI name="setVal">
                                <Val>J</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName7">
                            <DAI name="setVal">
                                <Val>J</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName8">
                            <DAI name="setVal">
                                <Val>J</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName9">
                            <DAI name="setVal">
                                <Val>J</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef1">
                            <DAI name="setVal">
                                <Val>J2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef10">
                            <DAI name="setVal">
                                <Val>J15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef11">
                            <DAI name="setVal">
                                <Val>J17</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef12">
                            <DAI name="setVal">
                                <Val>J18</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef13">
                            <DAI name="setVal">
                                <Val>K2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef14">
                            <DAI name="setVal">
                                <Val>K3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef15">
                            <DAI name="setVal">
                                <Val>K5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef16">
                            <DAI name="setVal">
                                <Val>K6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef17">
                            <DAI name="setVal">
                                <Val>K8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef18">
                            <DAI name="setVal">
                                <Val>K9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef19">
                            <DAI name="setVal">
                                <Val>K11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef2">
                            <DAI name="setVal">
                                <Val>J3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef20">
                            <DAI name="setVal">
                                <Val>K12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef21">
                            <DAI name="setVal">
                                <Val>K13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef22">
                            <DAI name="setVal">
                                <Val>K16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef23">
                            <DAI name="setVal">
                                <Val>K17</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef24">
                            <DAI name="setVal">
                                <Val>K18</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef3">
                            <DAI name="setVal">
                                <Val>J5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef4">
                            <DAI name="setVal">
                                <Val>J6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef5">
                            <DAI name="setVal">
                                <Val>J8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef6">
                            <DAI name="setVal">
                                <Val>J9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef7">
                            <DAI name="setVal">
                                <Val>J11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef8">
                            <DAI name="setVal">
                                <Val>J12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef9">
                            <DAI name="setVal">
                                <Val>J14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms1">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms10">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms11">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms12">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms13">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms14">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms15">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms16">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms17">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms18">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms19">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms2">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms20">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms21">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms22">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms23">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms24">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms3">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms4">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms5">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms6">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms7">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms8">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms9">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-1" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 1 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-10" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 10 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-11" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 11 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-12" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 12 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-13" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 13 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-14" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 14 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-15" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 15 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-16" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 16 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod17">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-17" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 17" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 17 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod18">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-18" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 18" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 18 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod19">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-19" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 19" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 19 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-2" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 2 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod20">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-20" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 20" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 20 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod21">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-21" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 21" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 21 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod22">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-22" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 22" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 22 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod23">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-23" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 23" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 23 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod24">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-24" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 24" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 24 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-3" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 3 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-4" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 4 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-5" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 5 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-6" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 6 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-7" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 7 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-8" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 8 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-2-9" longLabel="NIVEAU D ACTIVATION CARTE 2 ENTREE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 9 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind16">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind17">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind18">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind19">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind20">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind21">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind22">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind23">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind24">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>NamPlt of the Digital Input Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumInput">
                            <DAI name="setVal">
                                <Val>24</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of physical binary inputs of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="d">
                                <Val>Physical Health of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="serNum">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model">
                                <Val>EDI</Val>
                            </DAI>
                            <DAI name="name">
                                <Val>Carte d Entree DIgitale</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name Plate with information Digital Input Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef1">
                            <DAI name="setVal">
                                <Val>J1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef10">
                            <DAI name="setVal">
                                <Val>J13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef11">
                            <DAI name="setVal">
                                <Val>J16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef12">
                            <DAI name="setVal">
                                <Val>J16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef13">
                            <DAI name="setVal">
                                <Val>K1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef14">
                            <DAI name="setVal">
                                <Val>K1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef15">
                            <DAI name="setVal">
                                <Val>K4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef16">
                            <DAI name="setVal">
                                <Val>K4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef17">
                            <DAI name="setVal">
                                <Val>K7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef18">
                            <DAI name="setVal">
                                <Val>K7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef19">
                            <DAI name="setVal">
                                <Val>K10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef2">
                            <DAI name="setVal">
                                <Val>J1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef20">
                            <DAI name="setVal">
                                <Val>K10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef21">
                            <DAI name="setVal">
                                <Val>K10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef22">
                            <DAI name="setVal">
                                <Val>K15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef23">
                            <DAI name="setVal">
                                <Val>K15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef24">
                            <DAI name="setVal">
                                <Val>K15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef3">
                            <DAI name="setVal">
                                <Val>J4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef4">
                            <DAI name="setVal">
                                <Val>J4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef5">
                            <DAI name="setVal">
                                <Val>J7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef6">
                            <DAI name="setVal">
                                <Val>J7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef7">
                            <DAI name="setVal">
                                <Val>J10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef8">
                            <DAI name="setVal">
                                <Val>J10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef9">
                            <DAI name="setVal">
                                <Val>J13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg10">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg11">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg12">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg13">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg14">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg15">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg16">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg17">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg18">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg19">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg2">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg20">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg21">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg22">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg23">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg24">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg3">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg4">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg5">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg6">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg7">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg8">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg9">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 9</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPDI" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_LPDI_3" desc="EDI Binary input card">
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>Beh of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdNum">
                            <DAI name="setVal">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>13</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdPos">
                            <DAI name="setVal">
                                <Val>Position 6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Physical position of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-1" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-10" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-11" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-12" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-13" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-14" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-15" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-16" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb17">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-17" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 17" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb18">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-18" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 18" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb19">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-19" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 19" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-2" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb20">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-20" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 20" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb21">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-21" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 21" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb22">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-22" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 22" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb23">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-23" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 23" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb24">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-24" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 24" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-3" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-4" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-5" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-6" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-7" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-8" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-3-9" longLabel="COEFFICIENT BATTANTES N CARTE 3 ENTREE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-1" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 1" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-10" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 10" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-11" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 11" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-12" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 12" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-13" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 13" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-14" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 14" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-15" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 15" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-16" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 16" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms17">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-17" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 17" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms18">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-18" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 18" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms19">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-19" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 19" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-2" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 2" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms20">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-20" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 20" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms21">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-21" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 21" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms22">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-22" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 22" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms23">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-23" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 23" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms24">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-24" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 24" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-3" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 3" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-4" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 4" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-5" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 5" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-6" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 6" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-7" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 7" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-8" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 8" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-3-9" longLabel="COEFFICIENT BATTANTES T CARTE 3 ENTREE 9" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName1">
                            <DAI name="setVal">
                                <Val>L</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName10">
                            <DAI name="setVal">
                                <Val>L</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName11">
                            <DAI name="setVal">
                                <Val>L</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName12">
                            <DAI name="setVal">
                                <Val>L</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName13">
                            <DAI name="setVal">
                                <Val>M</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName14">
                            <DAI name="setVal">
                                <Val>M</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName15">
                            <DAI name="setVal">
                                <Val>M</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName16">
                            <DAI name="setVal">
                                <Val>M</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName17">
                            <DAI name="setVal">
                                <Val>M</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName18">
                            <DAI name="setVal">
                                <Val>M</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName19">
                            <DAI name="setVal">
                                <Val>M</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName2">
                            <DAI name="setVal">
                                <Val>L</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName20">
                            <DAI name="setVal">
                                <Val>M</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName21">
                            <DAI name="setVal">
                                <Val>M</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName22">
                            <DAI name="setVal">
                                <Val>M</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName23">
                            <DAI name="setVal">
                                <Val>M</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName24">
                            <DAI name="setVal">
                                <Val>M</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName3">
                            <DAI name="setVal">
                                <Val>L</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName4">
                            <DAI name="setVal">
                                <Val>L</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName5">
                            <DAI name="setVal">
                                <Val>L</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName6">
                            <DAI name="setVal">
                                <Val>L</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName7">
                            <DAI name="setVal">
                                <Val>L</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName8">
                            <DAI name="setVal">
                                <Val>L</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName9">
                            <DAI name="setVal">
                                <Val>L</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef1">
                            <DAI name="setVal">
                                <Val>L2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef10">
                            <DAI name="setVal">
                                <Val>L15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef11">
                            <DAI name="setVal">
                                <Val>L17</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef12">
                            <DAI name="setVal">
                                <Val>L18</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef13">
                            <DAI name="setVal">
                                <Val>M2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef14">
                            <DAI name="setVal">
                                <Val>M3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef15">
                            <DAI name="setVal">
                                <Val>M5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef16">
                            <DAI name="setVal">
                                <Val>M6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef17">
                            <DAI name="setVal">
                                <Val>M8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef18">
                            <DAI name="setVal">
                                <Val>M9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef19">
                            <DAI name="setVal">
                                <Val>M11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef2">
                            <DAI name="setVal">
                                <Val>L3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef20">
                            <DAI name="setVal">
                                <Val>M12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef21">
                            <DAI name="setVal">
                                <Val>M13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef22">
                            <DAI name="setVal">
                                <Val>M16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef23">
                            <DAI name="setVal">
                                <Val>M17</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef24">
                            <DAI name="setVal">
                                <Val>M18</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef3">
                            <DAI name="setVal">
                                <Val>L5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef4">
                            <DAI name="setVal">
                                <Val>L6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef5">
                            <DAI name="setVal">
                                <Val>L8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef6">
                            <DAI name="setVal">
                                <Val>L9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef7">
                            <DAI name="setVal">
                                <Val>L11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef8">
                            <DAI name="setVal">
                                <Val>L12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef9">
                            <DAI name="setVal">
                                <Val>L14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms1">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms10">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms11">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms12">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms13">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms14">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms15">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms16">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms17">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms18">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms19">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms2">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms20">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms21">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms22">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms23">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms24">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms3">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms4">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms5">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms6">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms7">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms8">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms9">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-1" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 1 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-10" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 10 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-11" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 11 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-12" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 12 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-13" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 13 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-14" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 14 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-15" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 15 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-16" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 16 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod17">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-17" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 17" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 17 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod18">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-18" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 18" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 18 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod19">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-19" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 19" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 19 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-2" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 2 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod20">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-20" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 20" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 20 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod21">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-21" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 21" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 21 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod22">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-22" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 22" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 22 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod23">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-23" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 23" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 23 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod24">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-24" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 24" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 24 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-3" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 3 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-4" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 4 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-5" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 5 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-6" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 6 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-7" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 7 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-8" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 8 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-3-9" longLabel="NIVEAU D ACTIVATION CARTE 3 ENTREE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 9 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind16">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind17">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind18">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind19">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind20">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind21">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind22">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind23">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind24">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>NamPlt of the Digital Input Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumInput">
                            <DAI name="setVal">
                                <Val>24</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of physical binary inputs of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="d">
                                <Val>Physical Health of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="serNum">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model">
                                <Val>EDI</Val>
                            </DAI>
                            <DAI name="name">
                                <Val>Carte d Entree DIgitale</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name Plate with information Digital Input Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef1">
                            <DAI name="setVal">
                                <Val>L1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef10">
                            <DAI name="setVal">
                                <Val>L13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef11">
                            <DAI name="setVal">
                                <Val>L16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef12">
                            <DAI name="setVal">
                                <Val>L16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef13">
                            <DAI name="setVal">
                                <Val>M1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef14">
                            <DAI name="setVal">
                                <Val>M1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef15">
                            <DAI name="setVal">
                                <Val>M4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef16">
                            <DAI name="setVal">
                                <Val>M4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef17">
                            <DAI name="setVal">
                                <Val>M7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef18">
                            <DAI name="setVal">
                                <Val>M7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef19">
                            <DAI name="setVal">
                                <Val>M10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef2">
                            <DAI name="setVal">
                                <Val>L1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef20">
                            <DAI name="setVal">
                                <Val>M10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef21">
                            <DAI name="setVal">
                                <Val>M10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef22">
                            <DAI name="setVal">
                                <Val>M15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef23">
                            <DAI name="setVal">
                                <Val>M15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef24">
                            <DAI name="setVal">
                                <Val>M15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef3">
                            <DAI name="setVal">
                                <Val>L4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef4">
                            <DAI name="setVal">
                                <Val>L4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef5">
                            <DAI name="setVal">
                                <Val>L7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef6">
                            <DAI name="setVal">
                                <Val>L7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef7">
                            <DAI name="setVal">
                                <Val>L10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef8">
                            <DAI name="setVal">
                                <Val>L10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef9">
                            <DAI name="setVal">
                                <Val>L13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg10">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg11">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg12">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg13">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg14">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg15">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg16">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg17">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg18">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg19">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg2">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg20">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg21">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg22">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg23">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg24">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg3">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg4">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg5">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg6">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg7">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg8">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg9">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 9</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPDI" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_LPDI_4" desc="EDI Binary input card">
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>Beh of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdNum">
                            <DAI name="setVal">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>13</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdPos">
                            <DAI name="setVal">
                                <Val>Position 7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Physical position of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-1" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-10" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-11" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-12" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-13" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-14" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-15" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-16" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb17">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-17" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 17" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb18">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-18" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 18" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb19">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-19" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 19" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-2" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb20">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-20" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 20" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb21">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-21" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 21" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb22">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-22" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 22" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb23">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-23" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 23" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb24">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-24" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 24" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-3" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-4" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-5" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-6" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-7" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-8" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-4-9" longLabel="COEFFICIENT BATTANTES N CARTE 4 ENTREE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-1" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 1" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-10" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 10" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-11" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 11" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-12" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 12" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
