                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-13" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 13" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-14" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 14" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-15" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 15" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-16" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 16" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms17">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-17" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 17" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms18">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-18" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 18" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms19">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-19" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 19" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-2" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 2" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms20">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-20" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 20" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms21">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-21" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 21" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms22">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-22" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 22" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms23">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-23" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 23" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms24">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-24" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 24" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-3" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 3" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-4" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 4" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-5" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 5" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-6" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 6" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-7" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 7" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-8" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 8" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-4-9" longLabel="COEFFICIENT BATTANTES T CARTE 4 ENTREE 9" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName1">
                            <DAI name="setVal">
                                <Val>N</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName10">
                            <DAI name="setVal">
                                <Val>N</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName11">
                            <DAI name="setVal">
                                <Val>N</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName12">
                            <DAI name="setVal">
                                <Val>N</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName13">
                            <DAI name="setVal">
                                <Val>O</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName14">
                            <DAI name="setVal">
                                <Val>O</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName15">
                            <DAI name="setVal">
                                <Val>O</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName16">
                            <DAI name="setVal">
                                <Val>O</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName17">
                            <DAI name="setVal">
                                <Val>O</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName18">
                            <DAI name="setVal">
                                <Val>O</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName19">
                            <DAI name="setVal">
                                <Val>O</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName2">
                            <DAI name="setVal">
                                <Val>N</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName20">
                            <DAI name="setVal">
                                <Val>O</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName21">
                            <DAI name="setVal">
                                <Val>O</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName22">
                            <DAI name="setVal">
                                <Val>O</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName23">
                            <DAI name="setVal">
                                <Val>O</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName24">
                            <DAI name="setVal">
                                <Val>O</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName3">
                            <DAI name="setVal">
                                <Val>N</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName4">
                            <DAI name="setVal">
                                <Val>N</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName5">
                            <DAI name="setVal">
                                <Val>N</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName6">
                            <DAI name="setVal">
                                <Val>N</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName7">
                            <DAI name="setVal">
                                <Val>N</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName8">
                            <DAI name="setVal">
                                <Val>N</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName9">
                            <DAI name="setVal">
                                <Val>N</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef1">
                            <DAI name="setVal">
                                <Val>N2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef10">
                            <DAI name="setVal">
                                <Val>N15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef11">
                            <DAI name="setVal">
                                <Val>N17</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef12">
                            <DAI name="setVal">
                                <Val>N18</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef13">
                            <DAI name="setVal">
                                <Val>O2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef14">
                            <DAI name="setVal">
                                <Val>O3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef15">
                            <DAI name="setVal">
                                <Val>O5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef16">
                            <DAI name="setVal">
                                <Val>O6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef17">
                            <DAI name="setVal">
                                <Val>O8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef18">
                            <DAI name="setVal">
                                <Val>O9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef19">
                            <DAI name="setVal">
                                <Val>O11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef2">
                            <DAI name="setVal">
                                <Val>N3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef20">
                            <DAI name="setVal">
                                <Val>O12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef21">
                            <DAI name="setVal">
                                <Val>O13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef22">
                            <DAI name="setVal">
                                <Val>O16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef23">
                            <DAI name="setVal">
                                <Val>O17</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef24">
                            <DAI name="setVal">
                                <Val>O18</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef3">
                            <DAI name="setVal">
                                <Val>N5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef4">
                            <DAI name="setVal">
                                <Val>N6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef5">
                            <DAI name="setVal">
                                <Val>N8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef6">
                            <DAI name="setVal">
                                <Val>N9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef7">
                            <DAI name="setVal">
                                <Val>N11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef8">
                            <DAI name="setVal">
                                <Val>N12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef9">
                            <DAI name="setVal">
                                <Val>N14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms1">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms10">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms11">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms12">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms13">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms14">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms15">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms16">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms17">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms18">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms19">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms2">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms20">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms21">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms22">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms23">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms24">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms3">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms4">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms5">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms6">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms7">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms8">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms9">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-1" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 1 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-10" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 10 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-11" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 11 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-12" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 12 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-13" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 13 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-14" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 14 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-15" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 15 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-16" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 16 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod17">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-17" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 17" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 17 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod18">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-18" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 18" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 18 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod19">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-19" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 19" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 19 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-2" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 2 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod20">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-20" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 20" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 20 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod21">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-21" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 21" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 21 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod22">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-22" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 22" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 22 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod23">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-23" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 23" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 23 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod24">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-24" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 24" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 24 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-3" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 3 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-4" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 4 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-5" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 5 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-6" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 6 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-7" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 7 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-8" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 8 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-4-9" longLabel="NIVEAU D ACTIVATION CARTE 4 ENTREE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 9 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind16">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind17">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind18">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind19">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind20">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind21">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind22">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind23">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind24">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>NamPlt of the Digital Input Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumInput">
                            <DAI name="setVal">
                                <Val>24</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of physical binary inputs of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="d">
                                <Val>Physical Health of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="serNum">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model">
                                <Val>EDI</Val>
                            </DAI>
                            <DAI name="name">
                                <Val>Carte d Entree DIgitale</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name Plate with information Digital Input Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef1">
                            <DAI name="setVal">
                                <Val>N1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef10">
                            <DAI name="setVal">
                                <Val>N13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef11">
                            <DAI name="setVal">
                                <Val>N16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef12">
                            <DAI name="setVal">
                                <Val>N16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef13">
                            <DAI name="setVal">
                                <Val>O1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef14">
                            <DAI name="setVal">
                                <Val>O1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef15">
                            <DAI name="setVal">
                                <Val>O4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef16">
                            <DAI name="setVal">
                                <Val>O4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef17">
                            <DAI name="setVal">
                                <Val>O7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef18">
                            <DAI name="setVal">
                                <Val>O7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef19">
                            <DAI name="setVal">
                                <Val>O10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef2">
                            <DAI name="setVal">
                                <Val>N1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef20">
                            <DAI name="setVal">
                                <Val>O10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef21">
                            <DAI name="setVal">
                                <Val>O10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef22">
                            <DAI name="setVal">
                                <Val>O15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef23">
                            <DAI name="setVal">
                                <Val>O15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef24">
                            <DAI name="setVal">
                                <Val>O15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef3">
                            <DAI name="setVal">
                                <Val>N4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef4">
                            <DAI name="setVal">
                                <Val>N4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef5">
                            <DAI name="setVal">
                                <Val>N7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef6">
                            <DAI name="setVal">
                                <Val>N7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef7">
                            <DAI name="setVal">
                                <Val>N10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef8">
                            <DAI name="setVal">
                                <Val>N10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef9">
                            <DAI name="setVal">
                                <Val>N13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg10">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg11">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg12">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg13">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg14">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg15">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg16">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg17">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg18">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg19">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg2">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg20">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg21">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg22">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg23">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg24">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg3">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg4">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg5">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg6">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg7">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg8">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg9">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 9</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPDI" inst="5" lnType="SCLE_SCU_TG2_2_2A_LNType_LPDI_5" desc="EDI Binary input card">
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>Beh of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdNum">
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>13</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdPos">
                            <DAI name="setVal">
                                <Val>Position 9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Physical position of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-1" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-10" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-11" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-12" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-13" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-14" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-15" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-16" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb17">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-17" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 17" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb18">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-18" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 18" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb19">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-19" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 19" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-2" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb20">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-20" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 20" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb21">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-21" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 21" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb22">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-22" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 22" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb23">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-23" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 23" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb24">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-24" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 24" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-3" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-4" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-5" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-6" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-7" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-8" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-5-9" longLabel="COEFFICIENT BATTANTES N CARTE 5 ENTREE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of contact chatters used as chatter criterion on line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-1" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 1" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-10" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 10" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-11" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 11" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-12" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 12" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-13" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 13" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-14" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 14" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-15" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 15" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-16" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 16" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms17">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-17" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 17" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms18">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-18" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 18" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms19">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-19" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 19" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-2" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 2" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms20">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-20" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 20" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms21">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-21" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 21" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms22">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-22" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 22" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms23">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-23" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 23" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms24">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-24" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 24" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-3" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 3" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-4" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 4" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-5" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 5" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-6" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 6" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-7" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 7" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-8" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 8" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-5-9" longLabel="COEFFICIENT BATTANTES T CARTE 5 ENTREE 9" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Chatter monitoring period in s on line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName1">
                            <DAI name="setVal">
                                <Val>R</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName10">
                            <DAI name="setVal">
                                <Val>R</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName11">
                            <DAI name="setVal">
                                <Val>R</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName12">
                            <DAI name="setVal">
                                <Val>R</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName13">
                            <DAI name="setVal">
                                <Val>S</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName14">
                            <DAI name="setVal">
                                <Val>S</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName15">
                            <DAI name="setVal">
                                <Val>S</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName16">
                            <DAI name="setVal">
                                <Val>S</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName17">
                            <DAI name="setVal">
                                <Val>S</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName18">
                            <DAI name="setVal">
                                <Val>S</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName19">
                            <DAI name="setVal">
                                <Val>S</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName2">
                            <DAI name="setVal">
                                <Val>R</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName20">
                            <DAI name="setVal">
                                <Val>S</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName21">
                            <DAI name="setVal">
                                <Val>S</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName22">
                            <DAI name="setVal">
                                <Val>S</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName23">
                            <DAI name="setVal">
                                <Val>S</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName24">
                            <DAI name="setVal">
                                <Val>S</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName3">
                            <DAI name="setVal">
                                <Val>R</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName4">
                            <DAI name="setVal">
                                <Val>R</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName5">
                            <DAI name="setVal">
                                <Val>R</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName6">
                            <DAI name="setVal">
                                <Val>R</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName7">
                            <DAI name="setVal">
                                <Val>R</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName8">
                            <DAI name="setVal">
                                <Val>R</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName9">
                            <DAI name="setVal">
                                <Val>R</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef1">
                            <DAI name="setVal">
                                <Val>R2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef10">
                            <DAI name="setVal">
                                <Val>R15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef11">
                            <DAI name="setVal">
                                <Val>R17</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef12">
                            <DAI name="setVal">
                                <Val>R18</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef13">
                            <DAI name="setVal">
                                <Val>S2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef14">
                            <DAI name="setVal">
                                <Val>S3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef15">
                            <DAI name="setVal">
                                <Val>S5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef16">
                            <DAI name="setVal">
                                <Val>S6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef17">
                            <DAI name="setVal">
                                <Val>S8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef18">
                            <DAI name="setVal">
                                <Val>S9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef19">
                            <DAI name="setVal">
                                <Val>S11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef2">
                            <DAI name="setVal">
                                <Val>R3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef20">
                            <DAI name="setVal">
                                <Val>S12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef21">
                            <DAI name="setVal">
                                <Val>S13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef22">
                            <DAI name="setVal">
                                <Val>S16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef23">
                            <DAI name="setVal">
                                <Val>S17</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef24">
                            <DAI name="setVal">
                                <Val>S18</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef3">
                            <DAI name="setVal">
                                <Val>R5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef4">
                            <DAI name="setVal">
                                <Val>R6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef5">
                            <DAI name="setVal">
                                <Val>R8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef6">
                            <DAI name="setVal">
                                <Val>R9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef7">
                            <DAI name="setVal">
                                <Val>R11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef8">
                            <DAI name="setVal">
                                <Val>R12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef9">
                            <DAI name="setVal">
                                <Val>R14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the input 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms1">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms10">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms11">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms12">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms13">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms14">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms15">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms16">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms17">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms18">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms19">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms2">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms20">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms21">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms22">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms23">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms24">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms3">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms4">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms5">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms6">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms7">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms8">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms9">
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Debounce time in ms of line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-1" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 1 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-10" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 10 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-11" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 11 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-12" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 12 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-13" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 13 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-14" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 14 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-15" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 15 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-16" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 16 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod17">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-17" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 17" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 17 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod18">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-18" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 18" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 18 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod19">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-19" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 19" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 19 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-2" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 2 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod20">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-20" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 20" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 20 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod21">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-21" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 21" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 21 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod22">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-22" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 22" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 22 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod23">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-23" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 23" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 23 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod24">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-24" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 24" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 24 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-3" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 3 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-4" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 4 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-5" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 5 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-6" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 6 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-7" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 7 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-8" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 8 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-5-9" longLabel="NIVEAU D ACTIVATION CARTE 5 ENTREE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 9 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind16">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind17">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind18">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind19">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind20">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind21">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind22">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind23">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind24">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d">
                                <Val>Signalisation on digital input number 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>NamPlt of the Digital Input Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumInput">
                            <DAI name="setVal">
                                <Val>24</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of physical binary inputs of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="d">
                                <Val>Physical Health of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="serNum">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model">
                                <Val>EDI</Val>
                            </DAI>
                            <DAI name="name">
                                <Val>Carte d Entree DIgitale</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name Plate with information Digital Input Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef1">
                            <DAI name="setVal">
                                <Val>R1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef10">
                            <DAI name="setVal">
                                <Val>R13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef11">
                            <DAI name="setVal">
                                <Val>R16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef12">
                            <DAI name="setVal">
                                <Val>R16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef13">
                            <DAI name="setVal">
                                <Val>S1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef14">
                            <DAI name="setVal">
                                <Val>S1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef15">
                            <DAI name="setVal">
                                <Val>S4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef16">
                            <DAI name="setVal">
                                <Val>S4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef17">
                            <DAI name="setVal">
                                <Val>S7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef18">
                            <DAI name="setVal">
                                <Val>S7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef19">
                            <DAI name="setVal">
                                <Val>S10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef2">
                            <DAI name="setVal">
                                <Val>R1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef20">
                            <DAI name="setVal">
                                <Val>S10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef21">
                            <DAI name="setVal">
                                <Val>S10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef22">
                            <DAI name="setVal">
                                <Val>S15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef23">
                            <DAI name="setVal">
                                <Val>S15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef24">
                            <DAI name="setVal">
                                <Val>S15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef3">
                            <DAI name="setVal">
                                <Val>R4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef4">
                            <DAI name="setVal">
                                <Val>R4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef5">
                            <DAI name="setVal">
                                <Val>R7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef6">
                            <DAI name="setVal">
                                <Val>R7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef7">
                            <DAI name="setVal">
                                <Val>R10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef8">
                            <DAI name="setVal">
                                <Val>R10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef9">
                            <DAI name="setVal">
                                <Val>R13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg1">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg10">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg11">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg12">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg13">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg14">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg15">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg16">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg17">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg18">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg19">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg2">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg20">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg21">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg22">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg23">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg24">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg3">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg4">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg5">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg6">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg7">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg8">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg9">
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>V</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f">
                                    <Val>48</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f">
                                    <Val>127</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f">
                                    <Val>79</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d">
                                <Val>Rated Input Voltage of line 9</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPDO" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_LPDO_1" desc="SPU Binary output card">
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>Beh of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdNum">
                            <DAI name="setVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>13</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdPos">
                            <DAI name="setVal">
                                <Val>Position 1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Physical position of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO1">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO10">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO11">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO12">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO13">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO14">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO15">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO16">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO17">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO18">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO19">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO2">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO20">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO21">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO22">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO23">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO24">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO3">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO4">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO5">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO6">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO7">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO8">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO9">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName1">
                            <DAI name="setVal">
                                <Val>B</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName10">
                            <DAI name="setVal">
                                <Val>B</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName11">
                            <DAI name="setVal">
                                <Val>B</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName12">
                            <DAI name="setVal">
                                <Val>B</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName13">
                            <DAI name="setVal">
                                <Val>C</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName14">
                            <DAI name="setVal">
                                <Val>C</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName15">
                            <DAI name="setVal">
                                <Val>C</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName16">
                            <DAI name="setVal">
                                <Val>C</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName17">
                            <DAI name="setVal">
                                <Val>C</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName18">
                            <DAI name="setVal">
                                <Val>C</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName19">
                            <DAI name="setVal">
                                <Val>C</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName2">
                            <DAI name="setVal">
                                <Val>B</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName20">
                            <DAI name="setVal">
                                <Val>C</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName21">
                            <DAI name="setVal">
                                <Val>C</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName22">
                            <DAI name="setVal">
                                <Val>C</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName23">
                            <DAI name="setVal">
                                <Val>C</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName24">
                            <DAI name="setVal">
                                <Val>C</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName3">
                            <DAI name="setVal">
                                <Val>B</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName4">
                            <DAI name="setVal">
                                <Val>B</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName5">
                            <DAI name="setVal">
                                <Val>B</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName6">
                            <DAI name="setVal">
                                <Val>B</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName7">
                            <DAI name="setVal">
                                <Val>B</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName8">
                            <DAI name="setVal">
                                <Val>B</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName9">
                            <DAI name="setVal">
                                <Val>B</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef1">
                            <DAI name="setVal">
                                <Val>B2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef10">
                            <DAI name="setVal">
                                <Val>B13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef11">
                            <DAI name="setVal">
                                <Val>B15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef12">
                            <DAI name="setVal">
                                <Val>B17(NO)B18(NC)</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef13">
                            <DAI name="setVal">
                                <Val>C2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef14">
                            <DAI name="setVal">
                                <Val>C3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef15">
                            <DAI name="setVal">
                                <Val>C4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef16">
                            <DAI name="setVal">
                                <Val>C5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef17">
                            <DAI name="setVal">
                                <Val>C7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef18">
                            <DAI name="setVal">
                                <Val>C8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef19">
                            <DAI name="setVal">
                                <Val>C9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef2">
                            <DAI name="setVal">
                                <Val>B3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef20">
                            <DAI name="setVal">
                                <Val>C10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef21">
                            <DAI name="setVal">
                                <Val>C12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef22">
                            <DAI name="setVal">
                                <Val>C13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef23">
                            <DAI name="setVal">
                                <Val>C15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef24">
                            <DAI name="setVal">
                                <Val>C17(NO)C18(NC)</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef3">
                            <DAI name="setVal">
                                <Val>B4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef4">
                            <DAI name="setVal">
                                <Val>B5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef5">
                            <DAI name="setVal">
                                <Val>B7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef6">
                            <DAI name="setVal">
                                <Val>B8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef7">
                            <DAI name="setVal">
                                <Val>B9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef8">
                            <DAI name="setVal">
                                <Val>B10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef9">
                            <DAI name="setVal">
                                <Val>B12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod1">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod10">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod11">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod12">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod13">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod14">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod15">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod16">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod17">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod18">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod19">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod2">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod20">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod21">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod22">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod23">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod24">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod3">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod4">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod5">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod6">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod7">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod8">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod9">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>NamPlt of the Digital Output Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumOut">
                            <DAI name="setVal">
                                <Val>24</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of physical output of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-1" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 1 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-10" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 10 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-11" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 11 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-12" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 12 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-13" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 13 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-14" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 14 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-15" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 15 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-16" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 16 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod17">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-17" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 17" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 17 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod18">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-18" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 18" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 18 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod19">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-19" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 19" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 19 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-2" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 2 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod20">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-20" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 20" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 20 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod21">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-21" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 21" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 21 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod22">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-22" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 22" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 22 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod23">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-23" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 23" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 23 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod24">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-24" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 24" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 24 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-3" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 3 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-4" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 4 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-5" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 5 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-6" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 6 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-7" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 7 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-8" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 8 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-9" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 9 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal">
                                <Val>ok</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Physical Health of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="serNum">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model">
                                <Val>SPU</Val>
                            </DAI>
                            <DAI name="name">
                                <Val>Carte Sortie PUissance</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name Plate with information Digital Output Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef1">
                            <DAI name="setVal">
                                <Val>B1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef10">
                            <DAI name="setVal">
                                <Val>B11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef11">
                            <DAI name="setVal">
                                <Val>B14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef12">
                            <DAI name="setVal">
                                <Val>B16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef13">
                            <DAI name="setVal">
                                <Val>C1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef14">
                            <DAI name="setVal">
                                <Val>C1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef15">
                            <DAI name="setVal">
                                <Val>C1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef16">
                            <DAI name="setVal">
                                <Val>C1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef17">
                            <DAI name="setVal">
                                <Val>C6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef18">
                            <DAI name="setVal">
                                <Val>C6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef19">
                            <DAI name="setVal">
                                <Val>C6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef2">
                            <DAI name="setVal">
                                <Val>B1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef20">
                            <DAI name="setVal">
                                <Val>C6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef21">
                            <DAI name="setVal">
                                <Val>C11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef22">
                            <DAI name="setVal">
                                <Val>C11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef23">
                            <DAI name="setVal">
                                <Val>C14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef24">
                            <DAI name="setVal">
                                <Val>C16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef3">
                            <DAI name="setVal">
                                <Val>B1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef4">
                            <DAI name="setVal">
                                <Val>B1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef5">
                            <DAI name="setVal">
                                <Val>B6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef6">
                            <DAI name="setVal">
                                <Val>B6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef7">
                            <DAI name="setVal">
                                <Val>B6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef8">
                            <DAI name="setVal">
                                <Val>B6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef9">
                            <DAI name="setVal">
                                <Val>B11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPDO" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_LPDO_2" desc="SPU Binary output card">
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>Beh of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdNum">
                            <DAI name="setVal">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>13</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdPos">
                            <DAI name="setVal">
                                <Val>Position 2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Physical position of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO1">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO10">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO11">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO12">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO13">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO14">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO15">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO16">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO17">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO18">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO19">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO2">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO20">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO21">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO22">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO23">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO24">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO3">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO4">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO5">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO6">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO7">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO8">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO9">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
