                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName1">
                            <DAI name="setVal">
                                <Val>D</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName10">
                            <DAI name="setVal">
                                <Val>D</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName11">
                            <DAI name="setVal">
                                <Val>D</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName12">
                            <DAI name="setVal">
                                <Val>D</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName13">
                            <DAI name="setVal">
                                <Val>E</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName14">
                            <DAI name="setVal">
                                <Val>E</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName15">
                            <DAI name="setVal">
                                <Val>E</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName16">
                            <DAI name="setVal">
                                <Val>E</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName17">
                            <DAI name="setVal">
                                <Val>E</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName18">
                            <DAI name="setVal">
                                <Val>E</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName19">
                            <DAI name="setVal">
                                <Val>E</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName2">
                            <DAI name="setVal">
                                <Val>D</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName20">
                            <DAI name="setVal">
                                <Val>E</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName21">
                            <DAI name="setVal">
                                <Val>E</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName22">
                            <DAI name="setVal">
                                <Val>E</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName23">
                            <DAI name="setVal">
                                <Val>E</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName24">
                            <DAI name="setVal">
                                <Val>E</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName3">
                            <DAI name="setVal">
                                <Val>D</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName4">
                            <DAI name="setVal">
                                <Val>D</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName5">
                            <DAI name="setVal">
                                <Val>D</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName6">
                            <DAI name="setVal">
                                <Val>D</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName7">
                            <DAI name="setVal">
                                <Val>D</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName8">
                            <DAI name="setVal">
                                <Val>D</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName9">
                            <DAI name="setVal">
                                <Val>D</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef1">
                            <DAI name="setVal">
                                <Val>D2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef10">
                            <DAI name="setVal">
                                <Val>D13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef11">
                            <DAI name="setVal">
                                <Val>D15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef12">
                            <DAI name="setVal">
                                <Val>D17(NO)D18(NC)</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef13">
                            <DAI name="setVal">
                                <Val>E2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef14">
                            <DAI name="setVal">
                                <Val>E3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef15">
                            <DAI name="setVal">
                                <Val>E4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef16">
                            <DAI name="setVal">
                                <Val>E5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef17">
                            <DAI name="setVal">
                                <Val>E7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef18">
                            <DAI name="setVal">
                                <Val>E8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef19">
                            <DAI name="setVal">
                                <Val>E9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef2">
                            <DAI name="setVal">
                                <Val>D3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef20">
                            <DAI name="setVal">
                                <Val>E10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef21">
                            <DAI name="setVal">
                                <Val>E12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef22">
                            <DAI name="setVal">
                                <Val>E13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef23">
                            <DAI name="setVal">
                                <Val>E15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef24">
                            <DAI name="setVal">
                                <Val>E17(NO)E18(NC)</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef3">
                            <DAI name="setVal">
                                <Val>D4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef4">
                            <DAI name="setVal">
                                <Val>D5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef5">
                            <DAI name="setVal">
                                <Val>D7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef6">
                            <DAI name="setVal">
                                <Val>D8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef7">
                            <DAI name="setVal">
                                <Val>D9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef8">
                            <DAI name="setVal">
                                <Val>D10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef9">
                            <DAI name="setVal">
                                <Val>D12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod1">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod10">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod11">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod12">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod13">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod14">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod15">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod16">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod17">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod18">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod19">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod2">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod20">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod21">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod22">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod23">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod24">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod3">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod4">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod5">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod6">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod7">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod8">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod9">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>NamPlt of the Digital Output Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumOut">
                            <DAI name="setVal">
                                <Val>24</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of physical output of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-1" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 1 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-10" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 10 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-11" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 11 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-12" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 12 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-13" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 13 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-14" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 14 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-15" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 15 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-16" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 16 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod17">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-17" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 17" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 17 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod18">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-18" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 18" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 18 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod19">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-19" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 19" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 19 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-2" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 2 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod20">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-20" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 20" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 20 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod21">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-21" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 21" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 21 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod22">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-22" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 22" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 22 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod23">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-23" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 23" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 23 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod24">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-24" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 24" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 24 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-3" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 3 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-4" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 4 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-5" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 5 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-6" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 6 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-7" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 7 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-8" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 8 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-2-9" longLabel="NIVEAU D ACTIVATION CARTE 2 SORTIE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 9 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal">
                                <Val>ok</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Physical Health of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="serNum">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model">
                                <Val>SPU</Val>
                            </DAI>
                            <DAI name="name">
                                <Val>Carte Sortie PUissance</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name Plate with information Digital Output Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef1">
                            <DAI name="setVal">
                                <Val>D1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef10">
                            <DAI name="setVal">
                                <Val>D11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef11">
                            <DAI name="setVal">
                                <Val>D14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef12">
                            <DAI name="setVal">
                                <Val>D16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef13">
                            <DAI name="setVal">
                                <Val>E1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef14">
                            <DAI name="setVal">
                                <Val>E1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef15">
                            <DAI name="setVal">
                                <Val>E1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef16">
                            <DAI name="setVal">
                                <Val>E1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef17">
                            <DAI name="setVal">
                                <Val>E6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef18">
                            <DAI name="setVal">
                                <Val>E6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef19">
                            <DAI name="setVal">
                                <Val>E6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef2">
                            <DAI name="setVal">
                                <Val>D1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef20">
                            <DAI name="setVal">
                                <Val>E6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef21">
                            <DAI name="setVal">
                                <Val>E11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef22">
                            <DAI name="setVal">
                                <Val>E11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef23">
                            <DAI name="setVal">
                                <Val>E14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef24">
                            <DAI name="setVal">
                                <Val>E16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef3">
                            <DAI name="setVal">
                                <Val>D1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef4">
                            <DAI name="setVal">
                                <Val>D1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef5">
                            <DAI name="setVal">
                                <Val>D6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef6">
                            <DAI name="setVal">
                                <Val>D6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef7">
                            <DAI name="setVal">
                                <Val>D6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef8">
                            <DAI name="setVal">
                                <Val>D6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef9">
                            <DAI name="setVal">
                                <Val>D11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPDO" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_LPDO_3" desc="SPU Binary output card">
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>Beh of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdNum">
                            <DAI name="setVal">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>13</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdPos">
                            <DAI name="setVal">
                                <Val>Position 3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Physical position of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO1">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO10">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO11">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO12">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO13">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO14">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO15">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO16">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO17">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO18">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO19">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO2">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO20">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO21">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO22">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO23">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO24">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO3">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO4">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO5">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO6">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO7">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO8">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO9">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName1">
                            <DAI name="setVal">
                                <Val>F</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName10">
                            <DAI name="setVal">
                                <Val>F</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName11">
                            <DAI name="setVal">
                                <Val>F</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName12">
                            <DAI name="setVal">
                                <Val>F</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName13">
                            <DAI name="setVal">
                                <Val>G</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName14">
                            <DAI name="setVal">
                                <Val>G</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName15">
                            <DAI name="setVal">
                                <Val>G</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName16">
                            <DAI name="setVal">
                                <Val>G</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName17">
                            <DAI name="setVal">
                                <Val>G</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName18">
                            <DAI name="setVal">
                                <Val>G</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName19">
                            <DAI name="setVal">
                                <Val>G</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName2">
                            <DAI name="setVal">
                                <Val>F</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName20">
                            <DAI name="setVal">
                                <Val>G</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName21">
                            <DAI name="setVal">
                                <Val>G</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName22">
                            <DAI name="setVal">
                                <Val>G</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName23">
                            <DAI name="setVal">
                                <Val>G</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName24">
                            <DAI name="setVal">
                                <Val>G</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName3">
                            <DAI name="setVal">
                                <Val>F</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName4">
                            <DAI name="setVal">
                                <Val>F</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName5">
                            <DAI name="setVal">
                                <Val>F</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName6">
                            <DAI name="setVal">
                                <Val>F</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName7">
                            <DAI name="setVal">
                                <Val>F</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName8">
                            <DAI name="setVal">
                                <Val>F</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName9">
                            <DAI name="setVal">
                                <Val>F</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef1">
                            <DAI name="setVal">
                                <Val>F2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef10">
                            <DAI name="setVal">
                                <Val>F13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef11">
                            <DAI name="setVal">
                                <Val>F15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef12">
                            <DAI name="setVal">
                                <Val>F17(NO)F18(NC)</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef13">
                            <DAI name="setVal">
                                <Val>G2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef14">
                            <DAI name="setVal">
                                <Val>G3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef15">
                            <DAI name="setVal">
                                <Val>G4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef16">
                            <DAI name="setVal">
                                <Val>G5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef17">
                            <DAI name="setVal">
                                <Val>G7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef18">
                            <DAI name="setVal">
                                <Val>G8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef19">
                            <DAI name="setVal">
                                <Val>G9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef2">
                            <DAI name="setVal">
                                <Val>F3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef20">
                            <DAI name="setVal">
                                <Val>G10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef21">
                            <DAI name="setVal">
                                <Val>G12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef22">
                            <DAI name="setVal">
                                <Val>G13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef23">
                            <DAI name="setVal">
                                <Val>G15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef24">
                            <DAI name="setVal">
                                <Val>G17(NO)G18(NC)</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef3">
                            <DAI name="setVal">
                                <Val>F4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef4">
                            <DAI name="setVal">
                                <Val>F5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef5">
                            <DAI name="setVal">
                                <Val>F7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef6">
                            <DAI name="setVal">
                                <Val>F8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef7">
                            <DAI name="setVal">
                                <Val>F9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef8">
                            <DAI name="setVal">
                                <Val>F10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef9">
                            <DAI name="setVal">
                                <Val>F12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod1">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod10">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod11">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod12">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod13">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod14">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod15">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod16">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod17">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod18">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod19">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod2">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod20">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod21">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod22">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod23">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod24">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod3">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod4">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod5">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod6">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod7">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod8">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod9">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>NamPlt of the Digital Output Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumOut">
                            <DAI name="setVal">
                                <Val>24</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of physical output of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-1" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 1 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-10" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 10 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-11" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 11 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-12" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 12 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-13" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 13 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-14" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 14 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-15" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 15 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-16" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 16 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod17">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-17" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 17" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 17 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod18">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-18" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 18" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 18 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod19">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-19" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 19" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 19 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-2" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 2 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod20">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-20" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 20" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 20 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod21">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-21" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 21" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 21 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod22">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-22" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 22" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 22 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod23">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-23" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 23" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 23 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod24">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-24" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 24" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 24 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-3" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 3 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-4" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 4 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-5" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 5 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-6" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 6 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-7" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 7 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-8" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 8 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-3-9" longLabel="NIVEAU D ACTIVATION CARTE 3 SORTIE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 9 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal">
                                <Val>ok</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Physical Health of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="serNum">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model">
                                <Val>SPU</Val>
                            </DAI>
                            <DAI name="name">
                                <Val>Carte Sortie PUissance</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name Plate with information Digital Output Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef1">
                            <DAI name="setVal">
                                <Val>F1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef10">
                            <DAI name="setVal">
                                <Val>F11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef11">
                            <DAI name="setVal">
                                <Val>F14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef12">
                            <DAI name="setVal">
                                <Val>F16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef13">
                            <DAI name="setVal">
                                <Val>G1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef14">
                            <DAI name="setVal">
                                <Val>G1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef15">
                            <DAI name="setVal">
                                <Val>G1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef16">
                            <DAI name="setVal">
                                <Val>G1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef17">
                            <DAI name="setVal">
                                <Val>G6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef18">
                            <DAI name="setVal">
                                <Val>G6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef19">
                            <DAI name="setVal">
                                <Val>G6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef2">
                            <DAI name="setVal">
                                <Val>F1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef20">
                            <DAI name="setVal">
                                <Val>G6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef21">
                            <DAI name="setVal">
                                <Val>G11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef22">
                            <DAI name="setVal">
                                <Val>G11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef23">
                            <DAI name="setVal">
                                <Val>G14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef24">
                            <DAI name="setVal">
                                <Val>G16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef3">
                            <DAI name="setVal">
                                <Val>F1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef4">
                            <DAI name="setVal">
                                <Val>F1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef5">
                            <DAI name="setVal">
                                <Val>F6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef6">
                            <DAI name="setVal">
                                <Val>F6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef7">
                            <DAI name="setVal">
                                <Val>F6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef8">
                            <DAI name="setVal">
                                <Val>F6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef9">
                            <DAI name="setVal">
                                <Val>F11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPDO" inst="4" lnType="SCLE_SCU_TG2_2_2A_LNType_LPDO_4" desc="SPU Binary output card">
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>Beh of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdNum">
                            <DAI name="setVal">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>13</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdPos">
                            <DAI name="setVal">
                                <Val>Position 8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Physical position of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO1">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO10">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO11">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO12">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO13">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO14">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO15">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO16">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO17">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO18">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO19">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO2">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO20">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO21">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO22">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO23">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO24">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO3">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO4">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO5">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO6">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO7">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO8">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO9">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of Digital Output 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName1">
                            <DAI name="setVal">
                                <Val>P</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName10">
                            <DAI name="setVal">
                                <Val>P</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName11">
                            <DAI name="setVal">
                                <Val>P</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName12">
                            <DAI name="setVal">
                                <Val>P</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName13">
                            <DAI name="setVal">
                                <Val>Q</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName14">
                            <DAI name="setVal">
                                <Val>Q</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName15">
                            <DAI name="setVal">
                                <Val>Q</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName16">
                            <DAI name="setVal">
                                <Val>Q</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName17">
                            <DAI name="setVal">
                                <Val>Q</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName18">
                            <DAI name="setVal">
                                <Val>Q</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName19">
                            <DAI name="setVal">
                                <Val>Q</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName2">
                            <DAI name="setVal">
                                <Val>P</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName20">
                            <DAI name="setVal">
                                <Val>Q</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName21">
                            <DAI name="setVal">
                                <Val>Q</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName22">
                            <DAI name="setVal">
                                <Val>Q</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName23">
                            <DAI name="setVal">
                                <Val>Q</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName24">
                            <DAI name="setVal">
                                <Val>Q</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName3">
                            <DAI name="setVal">
                                <Val>P</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName4">
                            <DAI name="setVal">
                                <Val>P</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName5">
                            <DAI name="setVal">
                                <Val>P</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName6">
                            <DAI name="setVal">
                                <Val>P</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName7">
                            <DAI name="setVal">
                                <Val>P</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName8">
                            <DAI name="setVal">
                                <Val>P</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName9">
                            <DAI name="setVal">
                                <Val>P</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of the connector of line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef1">
                            <DAI name="setVal">
                                <Val>P2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef10">
                            <DAI name="setVal">
                                <Val>P13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef11">
                            <DAI name="setVal">
                                <Val>P15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef12">
                            <DAI name="setVal">
                                <Val>P17(NO)P18(NC)</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef13">
                            <DAI name="setVal">
                                <Val>Q2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef14">
                            <DAI name="setVal">
                                <Val>Q3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef15">
                            <DAI name="setVal">
                                <Val>Q4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef16">
                            <DAI name="setVal">
                                <Val>Q5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef17">
                            <DAI name="setVal">
                                <Val>Q7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef18">
                            <DAI name="setVal">
                                <Val>Q8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef19">
                            <DAI name="setVal">
                                <Val>Q9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef2">
                            <DAI name="setVal">
                                <Val>P3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef20">
                            <DAI name="setVal">
                                <Val>Q10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef21">
                            <DAI name="setVal">
                                <Val>Q12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef22">
                            <DAI name="setVal">
                                <Val>Q13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef23">
                            <DAI name="setVal">
                                <Val>Q15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef24">
                            <DAI name="setVal">
                                <Val>Q17(NO)Q18(NC)</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef3">
                            <DAI name="setVal">
                                <Val>P4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef4">
                            <DAI name="setVal">
                                <Val>P5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef5">
                            <DAI name="setVal">
                                <Val>P7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef6">
                            <DAI name="setVal">
                                <Val>P8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef7">
                            <DAI name="setVal">
                                <Val>P9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef8">
                            <DAI name="setVal">
                                <Val>P10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef9">
                            <DAI name="setVal">
                                <Val>P12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Connector reference of the Output 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod1">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod10">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod11">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod12">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod13">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod14">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod15">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod16">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod17">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod18">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod19">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod2">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod20">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod21">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod22">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod23">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod24">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod3">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod4">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod5">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod6">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod7">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod8">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod9">
                            <DAI name="setVal">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latched mode of the output line 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>NamPlt of the Digital Output Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumOut">
                            <DAI name="setVal">
                                <Val>24</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of physical output of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-1" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 1 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-10" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 10 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-11" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 11 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-12" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 12 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-13" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 13 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-14" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 14 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-15" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 15 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-16" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 16 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod17">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-17" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 17" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 17 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod18">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-18" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 18" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 18 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod19">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-19" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 19" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 19 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-2" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 2 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod20">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-20" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 20" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 20 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod21">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-21" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 21" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 21 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod22">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-22" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 22" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 22 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod23">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-23" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 23" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 23 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod24">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-24" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 24" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 24 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-3" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 3 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-4" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 4 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-5" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 5 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-6" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 6 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-7" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 7 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-8" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 8 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-4-9" longLabel="NIVEAU D ACTIVATION CARTE 4 SORTIE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>whether line 9 is active when high or low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal">
                                <Val>ok</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Physical Health of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="serNum">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model">
                                <Val>SPU</Val>
                            </DAI>
                            <DAI name="name">
                                <Val>Carte Sortie PUissance</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name Plate with information Digital Output Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef1">
                            <DAI name="setVal">
                                <Val>P1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef10">
                            <DAI name="setVal">
                                <Val>P11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef11">
                            <DAI name="setVal">
                                <Val>P14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef12">
                            <DAI name="setVal">
                                <Val>P16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef13">
                            <DAI name="setVal">
                                <Val>Q1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef14">
                            <DAI name="setVal">
                                <Val>Q1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef15">
                            <DAI name="setVal">
                                <Val>Q1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef16">
                            <DAI name="setVal">
                                <Val>Q1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef17">
                            <DAI name="setVal">
                                <Val>Q6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef18">
                            <DAI name="setVal">
                                <Val>Q6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef19">
                            <DAI name="setVal">
                                <Val>Q6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef2">
                            <DAI name="setVal">
                                <Val>P1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef20">
                            <DAI name="setVal">
                                <Val>Q6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef21">
                            <DAI name="setVal">
                                <Val>Q11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef22">
                            <DAI name="setVal">
                                <Val>Q11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef23">
                            <DAI name="setVal">
                                <Val>Q14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef24">
                            <DAI name="setVal">
                                <Val>Q16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef3">
                            <DAI name="setVal">
                                <Val>P1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef4">
                            <DAI name="setVal">
                                <Val>P1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef5">
                            <DAI name="setVal">
                                <Val>P6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef6">
                            <DAI name="setVal">
                                <Val>P6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef7">
                            <DAI name="setVal">
                                <Val>P6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef8">
                            <DAI name="setVal">
                                <Val>P6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef9">
                            <DAI name="setVal">
                                <Val>P11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the associated terminal may be shared with several ConnRef</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_LPHD_2">
                        <DOI name="NamAuxVRtg">
                            <DAI name="val">
                                <Val>30-160 DC</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamHoldRtg">
                            <DAI name="val">
                                <Val>5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamHzRtg">
                            <DAI name="val">
                                <Val>50;60</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamMaxDlRtg">
                            <DAI name="val">
                                <Val>N/A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVariant">
                            <DAI name="val">
                                <Val>N/A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumPwrUp">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of power up operations of the physical device since the last reset</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>State of the physical device related HW and SW</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>1.1.0.</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>0.03.3.1.</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>ARKENS-SV2320-GGGAAAAGA-08C</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical device name plate</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates if this LN is a proxy False if not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrDn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IED power down detected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrSupAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm trigger status from the external power supply occurred</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IED power up detected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsStat">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>100</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LPHD Statistics reset</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Sim">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Simulated GOOSE values or simulated sampled measurand values use activation</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WacTrg">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of times the WD has reset the IED since the counter reset</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WrmStr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of warm start operations of the physical device since the last reset</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPLE" inst="1" lnType="SCLE_SCU_TG2_2_2A_LNType_LPLE_1" desc="Set of red LEDs">
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>Beh of red LED controller</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED1">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of red LED number 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED10">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of red LED number 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED11">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of red LED number 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED12">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of red LED number 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED13">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of red LED number 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED14">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of red LED number 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED15">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of red LED number 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED16">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of red LED number 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED2">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of red LED number 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED3">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of red LED number 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED4">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of red LED number 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED5">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of red LED number 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED6">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of red LED number 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED7">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of red LED number 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED8">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of red LED number 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED9">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of red LED number 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab1">
                            <DAI name="setVal">
                                <Val>LED group number 1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Label of LED group number 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab10">
                            <DAI name="setVal">
                                <Val>LED group number 10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Label of LED group number 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab11">
                            <DAI name="setVal">
                                <Val>LED group number 11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Label of LED group number 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab12">
                            <DAI name="setVal">
                                <Val>LED group number 12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Label of LED group number 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab13">
                            <DAI name="setVal">
                                <Val>LED group number 13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Label of LED group number 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab14">
                            <DAI name="setVal">
                                <Val>LED group number 14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Label of LED group number 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab15">
                            <DAI name="setVal">
                                <Val>LED group number 15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Label of LED group number 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab16">
                            <DAI name="setVal">
                                <Val>LED group number 16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Label of LED group number 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab2">
                            <DAI name="setVal">
                                <Val>LED group number 2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Label of LED group number 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab3">
                            <DAI name="setVal">
                                <Val>LED group number 3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Label of LED group number 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab4">
                            <DAI name="setVal">
                                <Val>LED group number 4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Label of LED group number 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab5">
                            <DAI name="setVal">
                                <Val>LED group number 5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Label of LED group number 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab6">
                            <DAI name="setVal">
                                <Val>LED group number 6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Label of LED group number 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab7">
                            <DAI name="setVal">
                                <Val>LED group number 7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Label of LED group number 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab8">
                            <DAI name="setVal">
                                <Val>LED group number 8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Label of LED group number 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab9">
                            <DAI name="setVal">
                                <Val>LED group number 9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Label of LED group number 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-LED-1-1" longLabel="LIBELLE CARTE 1 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>LED 1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Front panel or display name of the LED 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-LED-1-10" longLabel="LIBELLE CARTE 1 ENTREE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>LED 10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Front panel or display name of the LED 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-LED-1-11" longLabel="LIBELLE CARTE 1 ENTREE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>LED 11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Front panel or display name of the LED 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-LED-1-12" longLabel="LIBELLE CARTE 1 ENTREE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>LED 12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Front panel or display name of the LED 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-LED-1-13" longLabel="LIBELLE CARTE 1 ENTREE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>LED 13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Front panel or display name of the LED 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-LED-1-14" longLabel="LIBELLE CARTE 1 ENTREE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>LED 14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Front panel or display name of the LED 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-LED-1-15" longLabel="LIBELLE CARTE 1 ENTREE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>LED 15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Front panel or display name of the LED 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-LED-1-16" longLabel="LIBELLE CARTE 1 ENTREE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>LED 16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Front panel or display name of the LED 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-LED-1-2" longLabel="LIBELLE CARTE 1 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>LED 2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Front panel or display name of the LED 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-LED-1-3" longLabel="LIBELLE CARTE 1 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>LED 3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Front panel or display name of the LED 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-LED-1-4" longLabel="LIBELLE CARTE 1 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>LED 4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Front panel or display name of the LED 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-LED-1-5" longLabel="LIBELLE CARTE 1 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>LED 5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Front panel or display name of the LED 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-LED-1-6" longLabel="LIBELLE CARTE 1 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>LED 6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Front panel or display name of the LED 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-LED-1-7" longLabel="LIBELLE CARTE 1 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>LED 7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Front panel or display name of the LED 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-LED-1-8" longLabel="LIBELLE CARTE 1 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>LED 8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Front panel or display name of the LED 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-LED-1-9" longLabel="LIBELLE CARTE 1 ENTREE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>LED 9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Front panel or display name of the LED 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef1">
                            <DAI name="setVal">
                                <Val>Reference of red LED number 1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef10">
                            <DAI name="setVal">
                                <Val>Reference of red LED number 10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef11">
                            <DAI name="setVal">
                                <Val>Reference of red LED number 11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef12">
                            <DAI name="setVal">
                                <Val>Reference of red LED number 12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef13">
                            <DAI name="setVal">
                                <Val>Reference of red LED number 13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef14">
                            <DAI name="setVal">
                                <Val>Reference of red LED number 14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef15">
                            <DAI name="setVal">
                                <Val>Reference of red LED number 15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef16">
                            <DAI name="setVal">
                                <Val>Reference of red LED number 16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef2">
                            <DAI name="setVal">
                                <Val>Reference of red LED number 2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef3">
                            <DAI name="setVal">
                                <Val>Reference of red LED number 3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef4">
                            <DAI name="setVal">
                                <Val>Reference of red LED number 4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef5">
                            <DAI name="setVal">
                                <Val>Reference of red LED number 5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef6">
                            <DAI name="setVal">
                                <Val>Reference of red LED number 6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef7">
                            <DAI name="setVal">
                                <Val>Reference of red LED number 7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef8">
                            <DAI name="setVal">
                                <Val>Reference of red LED number 8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef9">
                            <DAI name="setVal">
                                <Val>Reference of red LED number 9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod1">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of red LED number 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod10">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of red LED number 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod11">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of red LED number 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod12">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of red LED number 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod13">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of red LED number 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod14">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of red LED number 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod15">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of red LED number 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod16">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of red LED number 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod2">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of red LED number 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod3">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of red LED number 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod4">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of red LED number 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod5">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of red LED number 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod6">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of red LED number 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod7">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of red LED number 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod8">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of red LED number 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod9">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of red LED number 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MODE-FCT-LED-1-1" longLabel="MODE FONCTIONNEMENT CARTE 1 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Blinking mode of LED group number 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MODE-FCT-LED-1-10" longLabel="MODE FONCTIONNEMENT CARTE 1 ENTREE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Blinking mode of LED group number 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MODE-FCT-LED-1-11" longLabel="MODE FONCTIONNEMENT CARTE 1 ENTREE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Blinking mode of LED group number 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MODE-FCT-LED-1-12" longLabel="MODE FONCTIONNEMENT CARTE 1 ENTREE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Blinking mode of LED group number 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MODE-FCT-LED-1-13" longLabel="MODE FONCTIONNEMENT CARTE 1 ENTREE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Blinking mode of LED group number 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MODE-FCT-LED-1-14" longLabel="MODE FONCTIONNEMENT CARTE 1 ENTREE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Blinking mode of LED group number 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MODE-FCT-LED-1-15" longLabel="MODE FONCTIONNEMENT CARTE 1 ENTREE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Blinking mode of LED group number 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MODE-FCT-LED-1-16" longLabel="MODE FONCTIONNEMENT CARTE 1 ENTREE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Blinking mode of LED group number 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MODE-FCT-LED-1-2" longLabel="MODE FONCTIONNEMENT CARTE 1 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Blinking mode of LED group number 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MODE-FCT-LED-1-3" longLabel="MODE FONCTIONNEMENT CARTE 1 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Blinking mode of LED group number 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MODE-FCT-LED-1-4" longLabel="MODE FONCTIONNEMENT CARTE 1 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Blinking mode of LED group number 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MODE-FCT-LED-1-5" longLabel="MODE FONCTIONNEMENT CARTE 1 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Blinking mode of LED group number 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MODE-FCT-LED-1-6" longLabel="MODE FONCTIONNEMENT CARTE 1 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Blinking mode of LED group number 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MODE-FCT-LED-1-7" longLabel="MODE FONCTIONNEMENT CARTE 1 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Blinking mode of LED group number 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MODE-FCT-LED-1-8" longLabel="MODE FONCTIONNEMENT CARTE 1 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Blinking mode of LED group number 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MODE-FCT-LED-1-9" longLabel="MODE FONCTIONNEMENT CARTE 1 ENTREE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Blinking mode of LED group number 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-1-1" longLabel="COULEUR ETAT OFF CARTE 1 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 1 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-1-10" longLabel="COULEUR ETAT OFF CARTE 1 ENTREE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 10 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-1-11" longLabel="COULEUR ETAT OFF CARTE 1 ENTREE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 11 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-1-12" longLabel="COULEUR ETAT OFF CARTE 1 ENTREE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 12 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-1-13" longLabel="COULEUR ETAT OFF CARTE 1 ENTREE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 13 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-1-14" longLabel="COULEUR ETAT OFF CARTE 1 ENTREE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 14 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-1-15" longLabel="COULEUR ETAT OFF CARTE 1 ENTREE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 15 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-1-16" longLabel="COULEUR ETAT OFF CARTE 1 ENTREE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 16 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-1-2" longLabel="COULEUR ETAT OFF CARTE 1 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 2 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-1-3" longLabel="COULEUR ETAT OFF CARTE 1 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 3 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-1-4" longLabel="COULEUR ETAT OFF CARTE 1 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 4 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-1-5" longLabel="COULEUR ETAT OFF CARTE 1 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 5 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-1-6" longLabel="COULEUR ETAT OFF CARTE 1 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 6 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-1-7" longLabel="COULEUR ETAT OFF CARTE 1 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 7 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-1-8" longLabel="COULEUR ETAT OFF CARTE 1 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 8 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-1-9" longLabel="COULEUR ETAT OFF CARTE 1 ENTREE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 9 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-1-1" longLabel="COULEUR ETAT ON CARTE 1 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>red</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 1 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-1-10" longLabel="COULEUR ETAT ON CARTE 1 ENTREE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>red</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 10 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-1-11" longLabel="COULEUR ETAT ON CARTE 1 ENTREE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>red</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 11 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-1-12" longLabel="COULEUR ETAT ON CARTE 1 ENTREE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>red</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 12 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-1-13" longLabel="COULEUR ETAT ON CARTE 1 ENTREE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>red</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 13 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-1-14" longLabel="COULEUR ETAT ON CARTE 1 ENTREE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>red</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 14 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-1-15" longLabel="COULEUR ETAT ON CARTE 1 ENTREE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>red</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 15 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-1-16" longLabel="COULEUR ETAT ON CARTE 1 ENTREE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>red</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 16 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-1-2" longLabel="COULEUR ETAT ON CARTE 1 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>red</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 2 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-1-3" longLabel="COULEUR ETAT ON CARTE 1 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>red</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 3 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-1-4" longLabel="COULEUR ETAT ON CARTE 1 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>red</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 4 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-1-5" longLabel="COULEUR ETAT ON CARTE 1 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>red</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 5 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-1-6" longLabel="COULEUR ETAT ON CARTE 1 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>red</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 6 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-1-7" longLabel="COULEUR ETAT ON CARTE 1 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>red</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 7 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-1-8" longLabel="COULEUR ETAT ON CARTE 1 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>red</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 8 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-1-9" longLabel="COULEUR ETAT ON CARTE 1 ENTREE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>red</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the red LED number 9 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>NamPlt of the LED panel</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumLED">
                            <DAI name="setVal">
                                <Val>16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Number of physical LED of the panel</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-1-1" longLabel="NIVEAU D ACTIVATION CARTE 1 LED 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the red LED number 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-1-10" longLabel="NIVEAU D ACTIVATION CARTE 1 LED 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the red LED number 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-1-11" longLabel="NIVEAU D ACTIVATION CARTE 1 LED 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the red LED number 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-1-12" longLabel="NIVEAU D ACTIVATION CARTE 1 LED 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the red LED number 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-1-13" longLabel="NIVEAU D ACTIVATION CARTE 1 LED 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the red LED number 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-1-14" longLabel="NIVEAU D ACTIVATION CARTE 1 LED 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the red LED number 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-1-15" longLabel="NIVEAU D ACTIVATION CARTE 1 LED 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the red LED number 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-1-16" longLabel="NIVEAU D ACTIVATION CARTE 1 LED 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the red LED number 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-1-2" longLabel="NIVEAU D ACTIVATION CARTE 1 LED 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the red LED number 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-1-3" longLabel="NIVEAU D ACTIVATION CARTE 1 LED 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the red LED number 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-1-4" longLabel="NIVEAU D ACTIVATION CARTE 1 LED 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the red LED number 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-1-5" longLabel="NIVEAU D ACTIVATION CARTE 1 LED 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the red LED number 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-1-6" longLabel="NIVEAU D ACTIVATION CARTE 1 LED 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the red LED number 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-1-7" longLabel="NIVEAU D ACTIVATION CARTE 1 LED 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the red LED number 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-1-8" longLabel="NIVEAU D ACTIVATION CARTE 1 LED 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the red LED number 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-1-9" longLabel="NIVEAU D ACTIVATION CARTE 1 LED 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the red LED number 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPLE" inst="2" lnType="SCLE_SCU_TG2_2_2A_LNType_LPLE_2" desc="Set of green LEDs">
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>Beh of green LED controller</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED1">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of green LED number 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED10">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of green LED number 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED11">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of green LED number 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED12">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of green LED number 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED13">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of green LED number 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED14">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of green LED number 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED15">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of green LED number 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED16">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of green LED number 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED2">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of green LED number 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED3">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of green LED number 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED4">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of green LED number 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED5">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of green LED number 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED6">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of green LED number 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED7">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of green LED number 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED8">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of green LED number 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED9">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of green LED number 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef1">
                            <DAI name="setVal">
                                <Val>Reference of green LED number 1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef10">
                            <DAI name="setVal">
                                <Val>Reference of green LED number 10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef11">
                            <DAI name="setVal">
                                <Val>Reference of green LED number 11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef12">
                            <DAI name="setVal">
                                <Val>Reference of green LED number 12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef13">
                            <DAI name="setVal">
                                <Val>Reference of green LED number 13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef14">
                            <DAI name="setVal">
                                <Val>Reference of green LED number 14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef15">
                            <DAI name="setVal">
                                <Val>Reference of green LED number 15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef16">
                            <DAI name="setVal">
                                <Val>Reference of green LED number 16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef2">
                            <DAI name="setVal">
                                <Val>Reference of green LED number 2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef3">
                            <DAI name="setVal">
                                <Val>Reference of green LED number 3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef4">
                            <DAI name="setVal">
                                <Val>Reference of green LED number 4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef5">
                            <DAI name="setVal">
                                <Val>Reference of green LED number 5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef6">
                            <DAI name="setVal">
                                <Val>Reference of green LED number 6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef7">
                            <DAI name="setVal">
                                <Val>Reference of green LED number 7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef8">
                            <DAI name="setVal">
                                <Val>Reference of green LED number 8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef9">
                            <DAI name="setVal">
                                <Val>Reference of green LED number 9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod1">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of green LED number 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod10">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of green LED number 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod11">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of green LED number 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod12">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of green LED number 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod13">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of green LED number 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod14">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of green LED number 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod15">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of green LED number 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod16">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of green LED number 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod2">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of green LED number 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod3">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of green LED number 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod4">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of green LED number 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod5">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of green LED number 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod6">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of green LED number 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod7">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of green LED number 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod8">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of green LED number 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod9">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of green LED number 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-2-1" longLabel="COULEUR ETAT OFF CARTE 2 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 1 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-2-10" longLabel="COULEUR ETAT OFF CARTE 2 ENTREE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 10 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-2-11" longLabel="COULEUR ETAT OFF CARTE 2 ENTREE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 11 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-2-12" longLabel="COULEUR ETAT OFF CARTE 2 ENTREE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 12 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-2-13" longLabel="COULEUR ETAT OFF CARTE 2 ENTREE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 13 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-2-14" longLabel="COULEUR ETAT OFF CARTE 2 ENTREE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 14 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-2-15" longLabel="COULEUR ETAT OFF CARTE 2 ENTREE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 15 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-2-16" longLabel="COULEUR ETAT OFF CARTE 2 ENTREE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 16 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-2-2" longLabel="COULEUR ETAT OFF CARTE 2 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 2 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-2-3" longLabel="COULEUR ETAT OFF CARTE 2 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 3 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-2-4" longLabel="COULEUR ETAT OFF CARTE 2 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 4 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-2-5" longLabel="COULEUR ETAT OFF CARTE 2 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 5 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-2-6" longLabel="COULEUR ETAT OFF CARTE 2 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 6 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-2-7" longLabel="COULEUR ETAT OFF CARTE 2 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 7 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-2-8" longLabel="COULEUR ETAT OFF CARTE 2 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 8 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-2-9" longLabel="COULEUR ETAT OFF CARTE 2 ENTREE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 9 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-2-1" longLabel="COULEUR ETAT ON CARTE 2 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>green</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 1 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-2-10" longLabel="COULEUR ETAT ON CARTE 2 ENTREE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>green</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 10 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-2-11" longLabel="COULEUR ETAT ON CARTE 2 ENTREE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>green</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 11 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-2-12" longLabel="COULEUR ETAT ON CARTE 2 ENTREE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>green</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 12 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-2-13" longLabel="COULEUR ETAT ON CARTE 2 ENTREE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>green</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 13 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-2-14" longLabel="COULEUR ETAT ON CARTE 2 ENTREE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>green</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 14 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-2-15" longLabel="COULEUR ETAT ON CARTE 2 ENTREE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>green</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 15 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-2-16" longLabel="COULEUR ETAT ON CARTE 2 ENTREE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>green</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 16 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-2-2" longLabel="COULEUR ETAT ON CARTE 2 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>green</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 2 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-2-3" longLabel="COULEUR ETAT ON CARTE 2 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>green</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 3 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-2-4" longLabel="COULEUR ETAT ON CARTE 2 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>green</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 4 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-2-5" longLabel="COULEUR ETAT ON CARTE 2 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>green</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 5 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-2-6" longLabel="COULEUR ETAT ON CARTE 2 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>green</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 6 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-2-7" longLabel="COULEUR ETAT ON CARTE 2 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>green</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 7 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-2-8" longLabel="COULEUR ETAT ON CARTE 2 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>green</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 8 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-2-9" longLabel="COULEUR ETAT ON CARTE 2 ENTREE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>green</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the green LED number 9 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>NamPlt of the LED panel</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-2-1" longLabel="NIVEAU D ACTIVATION CARTE 2 LED 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the green LED number 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-2-10" longLabel="NIVEAU D ACTIVATION CARTE 2 LED 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the green LED number 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-2-11" longLabel="NIVEAU D ACTIVATION CARTE 2 LED 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the green LED number 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-2-12" longLabel="NIVEAU D ACTIVATION CARTE 2 LED 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the green LED number 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-2-13" longLabel="NIVEAU D ACTIVATION CARTE 2 LED 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the green LED number 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-2-14" longLabel="NIVEAU D ACTIVATION CARTE 2 LED 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the green LED number 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-2-15" longLabel="NIVEAU D ACTIVATION CARTE 2 LED 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the green LED number 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-2-16" longLabel="NIVEAU D ACTIVATION CARTE 2 LED 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the green LED number 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-2-2" longLabel="NIVEAU D ACTIVATION CARTE 2 LED 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the green LED number 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-2-3" longLabel="NIVEAU D ACTIVATION CARTE 2 LED 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the green LED number 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-2-4" longLabel="NIVEAU D ACTIVATION CARTE 2 LED 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the green LED number 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-2-5" longLabel="NIVEAU D ACTIVATION CARTE 2 LED 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the green LED number 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-2-6" longLabel="NIVEAU D ACTIVATION CARTE 2 LED 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the green LED number 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-2-7" longLabel="NIVEAU D ACTIVATION CARTE 2 LED 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the green LED number 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-2-8" longLabel="NIVEAU D ACTIVATION CARTE 2 LED 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the green LED number 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-2-9" longLabel="NIVEAU D ACTIVATION CARTE 2 LED 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the green LED number 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPLE" inst="3" lnType="SCLE_SCU_TG2_2_2A_LNType_LPLE_3" desc="Set of blue LEDs">
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>Beh of blue LED controller</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED1">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of blue LED number 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED10">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of blue LED number 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED11">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of blue LED number 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED12">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of blue LED number 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED13">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of blue LED number 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED14">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of blue LED number 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED15">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of blue LED number 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED16">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of blue LED number 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED2">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of blue LED number 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED3">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of blue LED number 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED4">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of blue LED number 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED5">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of blue LED number 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED6">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of blue LED number 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED7">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of blue LED number 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED8">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of blue LED number 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdLED9">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Command of blue LED number 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef1">
                            <DAI name="setVal">
                                <Val>Reference of blue LED number 1</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef10">
                            <DAI name="setVal">
                                <Val>Reference of blue LED number 10</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef11">
                            <DAI name="setVal">
                                <Val>Reference of blue LED number 11</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef12">
                            <DAI name="setVal">
                                <Val>Reference of blue LED number 12</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef13">
                            <DAI name="setVal">
                                <Val>Reference of blue LED number 13</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef14">
                            <DAI name="setVal">
                                <Val>Reference of blue LED number 14</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef15">
                            <DAI name="setVal">
                                <Val>Reference of blue LED number 15</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef16">
                            <DAI name="setVal">
                                <Val>Reference of blue LED number 16</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef2">
                            <DAI name="setVal">
                                <Val>Reference of blue LED number 2</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef3">
                            <DAI name="setVal">
                                <Val>Reference of blue LED number 3</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef4">
                            <DAI name="setVal">
                                <Val>Reference of blue LED number 4</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef5">
                            <DAI name="setVal">
                                <Val>Reference of blue LED number 5</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef6">
                            <DAI name="setVal">
                                <Val>Reference of blue LED number 6</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef7">
                            <DAI name="setVal">
                                <Val>Reference of blue LED number 7</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef8">
                            <DAI name="setVal">
                                <Val>Reference of blue LED number 8</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef9">
                            <DAI name="setVal">
                                <Val>Reference of blue LED number 9</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod1">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of blue LED number 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod10">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of blue LED number 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod11">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of blue LED number 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod12">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of blue LED number 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod13">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of blue LED number 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod14">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of blue LED number 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod15">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of blue LED number 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod16">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of blue LED number 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod2">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of blue LED number 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod3">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of blue LED number 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod4">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of blue LED number 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod5">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of blue LED number 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod6">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of blue LED number 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod7">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of blue LED number 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod8">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of blue LED number 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod9">
                            <DAI name="setVal">
                                <Val>latched</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Latching mode of blue LED number 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-3-1" longLabel="COULEUR ETAT OFF CARTE 3 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 1 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-3-10" longLabel="COULEUR ETAT OFF CARTE 3 ENTREE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 10 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-3-11" longLabel="COULEUR ETAT OFF CARTE 3 ENTREE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 11 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-3-12" longLabel="COULEUR ETAT OFF CARTE 3 ENTREE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 12 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-3-13" longLabel="COULEUR ETAT OFF CARTE 3 ENTREE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 13 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-3-14" longLabel="COULEUR ETAT OFF CARTE 3 ENTREE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 14 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-3-15" longLabel="COULEUR ETAT OFF CARTE 3 ENTREE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 15 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-3-16" longLabel="COULEUR ETAT OFF CARTE 3 ENTREE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 16 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-3-2" longLabel="COULEUR ETAT OFF CARTE 3 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 2 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-3-3" longLabel="COULEUR ETAT OFF CARTE 3 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 3 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-3-4" longLabel="COULEUR ETAT OFF CARTE 3 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 4 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-3-5" longLabel="COULEUR ETAT OFF CARTE 3 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 5 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-3-6" longLabel="COULEUR ETAT OFF CARTE 3 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 6 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-3-7" longLabel="COULEUR ETAT OFF CARTE 3 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 7 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-3-8" longLabel="COULEUR ETAT OFF CARTE 3 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 8 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOffCol9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-OFF-LED-3-9" longLabel="COULEUR ETAT OFF CARTE 3 ENTREE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 9 when in state Off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-3-1" longLabel="COULEUR ETAT ON CARTE 3 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>blue</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 1 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-3-10" longLabel="COULEUR ETAT ON CARTE 3 ENTREE 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>blue</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 10 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-3-11" longLabel="COULEUR ETAT ON CARTE 3 ENTREE 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>blue</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 11 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-3-12" longLabel="COULEUR ETAT ON CARTE 3 ENTREE 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>blue</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 12 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-3-13" longLabel="COULEUR ETAT ON CARTE 3 ENTREE 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>blue</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 13 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-3-14" longLabel="COULEUR ETAT ON CARTE 3 ENTREE 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>blue</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 14 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-3-15" longLabel="COULEUR ETAT ON CARTE 3 ENTREE 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>blue</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 15 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-3-16" longLabel="COULEUR ETAT ON CARTE 3 ENTREE 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>blue</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 16 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-3-2" longLabel="COULEUR ETAT ON CARTE 3 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>blue</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 2 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-3-3" longLabel="COULEUR ETAT ON CARTE 3 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>blue</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 3 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-3-4" longLabel="COULEUR ETAT ON CARTE 3 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>blue</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 4 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-3-5" longLabel="COULEUR ETAT ON CARTE 3 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>blue</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 5 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-3-6" longLabel="COULEUR ETAT ON CARTE 3 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>blue</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 6 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-3-7" longLabel="COULEUR ETAT ON CARTE 3 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>blue</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 7 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-3-8" longLabel="COULEUR ETAT ON CARTE 3 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>blue</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 8 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedOnCol9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="COULEUR-ON-LED-3-9" longLabel="COULEUR ETAT ON CARTE 3 ENTREE 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>blue</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Color of the blue LED number 9 when in state On</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>NamPlt of the LED panel</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-3-1" longLabel="NIVEAU D ACTIVATION CARTE 3 LED 1" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the blue LED number 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod10">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-3-10" longLabel="NIVEAU D ACTIVATION CARTE 3 LED 10" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the blue LED number 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod11">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-3-11" longLabel="NIVEAU D ACTIVATION CARTE 3 LED 11" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the blue LED number 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod12">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-3-12" longLabel="NIVEAU D ACTIVATION CARTE 3 LED 12" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the blue LED number 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod13">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-3-13" longLabel="NIVEAU D ACTIVATION CARTE 3 LED 13" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the blue LED number 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod14">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-3-14" longLabel="NIVEAU D ACTIVATION CARTE 3 LED 14" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the blue LED number 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod15">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-3-15" longLabel="NIVEAU D ACTIVATION CARTE 3 LED 15" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the blue LED number 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod16">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-3-16" longLabel="NIVEAU D ACTIVATION CARTE 3 LED 16" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the blue LED number 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-3-2" longLabel="NIVEAU D ACTIVATION CARTE 3 LED 2" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the blue LED number 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-3-3" longLabel="NIVEAU D ACTIVATION CARTE 3 LED 3" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the blue LED number 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-3-4" longLabel="NIVEAU D ACTIVATION CARTE 3 LED 4" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the blue LED number 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-3-5" longLabel="NIVEAU D ACTIVATION CARTE 3 LED 5" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the blue LED number 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-3-6" longLabel="NIVEAU D ACTIVATION CARTE 3 LED 6" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the blue LED number 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-3-7" longLabel="NIVEAU D ACTIVATION CARTE 3 LED 7" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the blue LED number 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-3-8" longLabel="NIVEAU D ACTIVATION CARTE 3 LED 8" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the blue LED number 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-LED-3-9" longLabel="NIVEAU D ACTIVATION CARTE 3 LED 9" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Mode of the blue LED number 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.0a</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_LSET_1">
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-WATCHDOG" longLabel="PERIODE DE RAFRAICHISSEMENT DU WATCHDOG NUMERIQUE" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="minVal">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="maxVal">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Watchdog Toggling Period</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LTMS" inst="0" lnType="SCLE_SCU_TG2_2_2A_LNType_LTMS_1">
                        <DOI name="Beh">
                            <DAI name="d">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmAcc">
                            <DAI name="d">
                                <Val>Significant bits number in the time accuracy part of timestamp See IEC 61850__7__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmChSt1">
                            <DAI name="d">
                                <Val>If true time channel n is receiving time messages within a specified time interval</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc">
                            <DAI name="d">
                                <Val>Current time source identity</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrcSet1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-SOURCE-TEMPS-REF" longLabel="LIBELLE DE LA SOURCE DE TEMPS DE REFERENCE" conf="true"/>
                            </Private>
                            <DAI name="setVal">
                                <Val>1588</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name of time source 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrcTyp">
                            <DAI name="d">
                                <Val>Type of the clock source</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSyn">
                            <DAI name="d">
                                <Val>Actual time synchronisation applied</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
            <Services>
                <DynAssociation max="10"/>
                <GetDirectory/>
                <GetDataObjectDefinition/>
                <DataObjectDirectory/>
                <GetDataSetValue/>
                <DataSetDirectory/>
                <ConfDataSet modify="true" maxAttributes="150" max="40"/>
                <ReadWrite/>
                <ConfReportControl bufMode="both" bufConf="true" max="40"/>
                <GetCBValues/>
                <ReportSettings rptID="Conf" optFields="Conf" bufTime="Conf" trgOps="Conf" intgPd="Conf" resvTms="true" owner="true" cbName="Conf" datSet="Conf"/>
                <GSESettings appID="Conf" kdaParticipant="false" cbName="Conf" datSet="Conf"/>
                <GOOSE fixedOffs="true" goose="true" rGOOSE="false" max="20"/>
                <ClientServices goose="true" supportsLdName="true" maxAttributes="1000" maxGOOSE="40">
                    <TimeSyncProt iec61850_9_3="true"/>
                </ClientServices>
                <SupSubscription maxGo="40" maxSv="0"/>
                <ConfSigRef max="800"/>
                <RedProt prp="true"/>
            </Services>
        </AccessPoint>
        <AccessPoint name="ADMIN_AP"/>
    </IED>
    <DataTypeTemplates>
        <LNodeType lnClass="CALH" id="SCLE_SCU_TG2_2_2A_LNType_CALH_1">
            <DO name="Beh" type="SCLE_SCU_TG2_2_2A_DOType_ENS_1"/>
            <DO name="GrAlm" type="SCLE_SCU_TG2_2_2A_DOType_SPS_1"/>
            <DO name="Mod" type="SCLE_SCU_TG2_2_2A_DOType_ENC_1"/>
        </LNodeType>
        <LNodeType lnClass="CALH" id="SCLE_SCU_TG2_2_2A_LNType_CALH_2">
            <DO name="Beh" type="SCLE_SCU_TG2_2_2A_DOType_ENS_1"/>
            <DO name="GrWrn" type="SCLE_SCU_TG2_2_2A_DOType_SPS_1"/>
            <DO name="Mod" type="SCLE_SCU_TG2_2_2A_DOType_ENC_1"/>
        </LNodeType>
        <LNodeType lnClass="CALH" id="SCLE_SCU_TG2_2_2A_LNType_CALH_3">
            <DO name="Beh" type="SCLE_SCU_TG2_2_2A_DOType_ENS_1"/>
            <DO name="GrAlm" type="SCLE_SCU_TG2_2_2A_DOType_SPS_1"/>
            <DO name="Mod" type="SCLE_SCU_TG2_2_2A_DOType_ENC_2"/>
        </LNodeType>
        <LNodeType lnClass="CALH" id="SCLE_SCU_TG2_2_2A_LNType_CALH_4">
            <DO name="Beh" type="SCLE_SCU_TG2_2_2A_DOType_ENS_1"/>
            <DO name="GrAlm" type="SCLE_SCU_TG2_2_2A_DOType_SPS_1"/>
            <DO name="GrWrn" type="SCLE_SCU_TG2_2_2A_DOType_SPS_1"/>
            <DO name="Mod" type="SCLE_SCU_TG2_2_2A_DOType_ENC_1"/>
        </LNodeType>
        <LNodeType lnClass="CALH" id="SCLE_SCU_TG2_2_2A_LNType_CALH_5">
            <DO name="Beh" type="SCLE_SCU_TG2_2_2A_DOType_ENS_1"/>
            <DO name="GrAlm" type="SCLE_SCU_TG2_2_2A_DOType_SPS_1"/>
            <DO name="GrInd" type="SCLE_SCU_TG2_2_2A_DOType_SPS_1"/>
            <DO name="Mod" type="SCLE_SCU_TG2_2_2A_DOType_ENC_1"/>
        </LNodeType>
        <LNodeType lnClass="CALH" id="SCLE_SCU_TG2_2_2A_LNType_CALH_6">
            <DO name="Beh" type="SCLE_SCU_TG2_2_2A_DOType_ENS_1"/>
            <DO name="GrInd" type="SCLE_SCU_TG2_2_2A_DOType_SPS_1"/>
            <DO name="Mod" type="SCLE_SCU_TG2_2_2A_DOType_ENC_2"/>
        </LNodeType>
        <LNodeType lnClass="CALH" id="SCLE_SCU_TG2_2_2A_LNType_CALH_7">
            <DO name="Beh" type="SCLE_SCU_TG2_2_2A_DOType_ENS_1"/>
            <DO name="GrInd" type="SCLE_SCU_TG2_2_2A_DOType_SPS_1"/>
            <DO name="Mod" type="SCLE_SCU_TG2_2_2A_DOType_ENC_1"/>
        </LNodeType>
        <LNodeType lnClass="CALH" id="SCLE_SCU_TG2_2_2A_LNType_CALH_8">
            <DO name="Beh" type="SCLE_SCU_TG2_2_2A_DOType_ENS_6"/>
            <DO name="GrInd" type="SCLE_SCU_TG2_2_2A_DOType_SPS_1"/>
        </LNodeType>
        <LNodeType lnClass="CALH" id="SCLE_SCU_TG2_2_2A_LNType_CALH_9">
            <DO name="Beh" type="SCLE_SCU_TG2_2_2A_DOType_ENS_6"/>
            <DO name="GrAlm" type="SCLE_SCU_TG2_2_2A_DOType_SPS_1"/>
            <DO name="GrWrn" type="SCLE_SCU_TG2_2_2A_DOType_SPS_1"/>
        </LNodeType>
        <LNodeType lnClass="CSYN" id="SCLE_SCU_TG2_2_2A_LNType_CSYN_1">
            <DO name="Beh" type="SCLE_SCU_TG2_2_2A_DOType_ENS_1"/>
            <DO name="Mod" type="SCLE_SCU_TG2_2_2A_DOType_ENC_1"/>
            <DO name="Rel" type="SCLE_SCU_TG2_2_2A_DOType_SPS_1"/>
        </LNodeType>
        <LNodeType lnClass="CSYN" id="SCLE_SCU_TG2_2_2A_LNType_CSYN_2">
            <DO name="Beh" type="SCLE_SCU_TG2_2_2A_DOType_ENS_1"/>
            <DO name="Mod" type="SCLE_SCU_TG2_2_2A_DOType_ENC_2"/>
            <DO name="Rel" type="SCLE_SCU_TG2_2_2A_DOType_SPS_1"/>
        </LNodeType>
        <LNodeType lnClass="FXOT" id="SCLE_SCU_TG2_2_2A_LNType_FXOT_1">
            <DO name="Beh" type="SCLE_SCU_TG2_2_2A_DOType_ENS_1"/>
            <DO name="Mod" type="SCLE_SCU_TG2_2_2A_DOType_ENC_1"/>
            <DO name="Op" type="SCLE_SCU_TG2_2_2A_DOType_ACT_1" transient="true"/>
            <DO name="StrVal" type="SCLE_SCU_TG2_2_2A_DOType_ASG_1"/>
        </LNodeType>
        <LNodeType lnClass="FXOT" id="SCLE_SCU_TG2_2_2A_LNType_FXOT_2">
            <DO name="Beh" type="SCLE_SCU_TG2_2_2A_DOType_ENS_1"/>
            <DO name="Mod" type="SCLE_SCU_TG2_2_2A_DOType_ENC_1"/>
            <DO name="Op" type="SCLE_SCU_TG2_2_2A_DOType_ACT_1" transient="true"/>
            <DO name="StrVal" type="SCLE_SCU_TG2_2_2A_DOType_ASG_2"/>
        </LNodeType>
        <LNodeType lnClass="FXUT" id="SCLE_SCU_TG2_2_2A_LNType_FXUT_1">
            <DO name="Beh" type="SCLE_SCU_TG2_2_2A_DOType_ENS_1"/>
            <DO name="Mod" type="SCLE_SCU_TG2_2_2A_DOType_ENC_1"/>
            <DO name="Op" type="SCLE_SCU_TG2_2_2A_DOType_ACT_1" transient="true"/>
            <DO name="StrVal" type="SCLE_SCU_TG2_2_2A_DOType_ASG_1"/>
        </LNodeType>
        <LNodeType lnClass="FXUT" id="SCLE_SCU_TG2_2_2A_LNType_FXUT_2">
            <DO name="Beh" type="SCLE_SCU_TG2_2_2A_DOType_ENS_1"/>
            <DO name="Mod" type="SCLE_SCU_TG2_2_2A_DOType_ENC_2"/>
            <DO name="Op" type="SCLE_SCU_TG2_2_2A_DOType_ACT_1" transient="true"/>
            <DO name="StrVal" type="SCLE_SCU_TG2_2_2A_DOType_ASG_1"/>
