                            </DAI>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_TT entree tension Tri condamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_TT entree tension Tri condamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16299</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_TT entree tension Tri condamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_Fusion fusible circuit tension Mono 6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_Fusion fusible circuit tension Mono 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16294</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_Fusion fusible circuit tension Mono 6_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282"/>
                            <DAI name="subVal" sAddr="16282"/>
                            <DAI name="subQ" sAddr="16282"/>
                            <DAI name="subID" sAddr="16282"/>
                            <DAI name="d">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="01.00" revision="A1" when="20221229" who="SC" what="Initial version"/>
                                    <rte:Hitem version="01.01" revision="A1" when="20231117" who="RN" what="Fuse fail information now dependant on LDTM Mod"/>
                                </Private>
                                <Val>01.00.00.01.01</Val>
                            </DAI>
                            <DAI name="ldNs">
                                <Val>IEC 61850-7-4:2007B</Val>
                            </DAI>
                            <DAI name="d" sAddr="16281.0"/>
                            <DAI name="configRev">
                                <Private type="EFAReadOnly"/>
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.05.02" revision="A1" when="20232809" who="DDJEL" what="Maj DAI.val des HzRtg à 50"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210415" who="RTE" what="Reviewed version"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20210602" who="RTE" what="Add of LPHD IEC61869-9 DO mandatory + change with dataNs et LnNs to respect ed.2.1"/>
                                    <rte:Hitem version="01.00.03" revision="A1" when="20210620" who="FFTaM" what="Correction pb rapport TT + suppression éléments génériques non instanciés + réponse FdM"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20210909" who="GO" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Ajout UUID du LDGRP ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Suppression valKind, valImport des ST  Paramètres:  -Ajout de colonnes pour dire si un paramètre est global à une tranche ou un site dans l'onglet DO  -Correction de certains champs des paramètres pour mise en cohérence avec tous les autres LD  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220215" who="JELGD" what="Suppression doublons onglets FLUX_SIGNAUX Retrait des &quot;.&quot; dans les noms d'entrées analogiques  Ajout des critères sur LN et flux"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220216" who="JEL" what="Suppression des dataNs pour les DO de type VSD Modification du LLN0.lnNs pour les LN concernés par la suppression du dataNs Correction valeurs BAP et FIP"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220329" who="GD" what="Ajout de la colonne LN.prefix.carac dans l'onglet LD-LN Renseignement des infos prefix.carac et LN.inst.carac"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220609" who="JEL FF" what="Ajout du LN XCMD pour la commande du TT.OCO Suppression BDA check inutiles Duplication LDTM en LDTM1 et LDTM2 Ajout du NamPlt dans le LPHD"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220722" who="JEL" what="Ajout des Oper.Check car mandatory"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20230117" who="JELGDGD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO +  ajout colonne &quot;SOURCE_BORNIER.gen&quot; dans les flux  Mise à jour libellé TARGET_BORNIER.name pour les TT.OCO "/>
                                    <rte:Hitem version="01.05.01" revision="A1" when="20230629" who="DDJEL" what="Mise à jour ISA Correction ISA.DEB et FIN de TT.OCO"/>
                                </Private>
                                <Val>01.05.02</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName">16280</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="16280.3"/>
                                <DAI name="orIdent" sAddr=""/>
                            </SDI>
                            <DAI name="ctlNum" sAddr=""/>
                            <DAI name="stVal" sAddr="16280.0">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr="16280.1"/>
                            <DAI name="t" sAddr="16280.2"/>
                            <DAI name="opRcvd" sAddr="16280.20"/>
                            <DAI name="opOk" sAddr="16280.21"/>
                            <DAI name="tOpOk" sAddr="16280.22"/>
                            <DAI name="subEna" sAddr="16280.23"/>
                            <DAI name="subVal" sAddr="16280.24"/>
                            <DAI name="subQ" sAddr="16280.25"/>
                            <DAI name="subID" sAddr="16280"/>
                            <DAI name="ctlModel" sAddr="16280.7">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="16280.8">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" sAddr="">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="16280.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16280.5"/>
                                    <DAI name="orIdent" sAddr=""/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr="16280.6"/>
                                <DAI name="Check" sAddr=""/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="16280.18"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16280.19"/>
                                    <DAI name="orIdent" sAddr=""/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr=""/>
                            </SDI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="16279.0"/>
                            <DAI name="q" sAddr="16279.1"/>
                            <DAI name="t" sAddr="16279.2"/>
                            <DAI name="subEna" sAddr="16279"/>
                            <DAI name="subVal" sAddr="16279"/>
                            <DAI name="subQ" sAddr="16279"/>
                            <DAI name="subID" sAddr="16279"/>
                            <DAI name="d">
                                <Val>Health of the LDTM</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="16283#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_CC ferme entree courant protection Mono 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16284#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_CC ferme entree courant protection Mono 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16285#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_CC ferme entree courant protection Mono 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16286#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_CC ferme entree courant protection Tri 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16287#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_CC ferme entree courant protection Tri 4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16288#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_CC ferme entree courant protection Tri 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16289#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_Fusion fusible circuit tension Mono 5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16290#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_Fusion fusible circuit tension Mono 4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16291#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_Fusion fusible circuit tension Mono 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16292#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_Fusion fusible circuit tension Mono 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16293#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_TT entree tension Tri decondamne_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16294#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_Fusion fusible circuit tension Mono 6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16295#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_Fusion fusible circuit tension Mono 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16296#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_CC ferme entree courant mesure Tri 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16297#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_Fusion fusible circuit tension Tri 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16298#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_CC ferme entree courant protection Tri 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16299#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_TT entree tension Tri condamne_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                        <SettingControl numOfSGs="8" resvTms="600"/>
                    </LN0>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_60BA53C422E4F9009DB4887D5F38B7B8_LPHD_V1.0.0" desc="">
                        <Private type="EFA_MapType">EFA_LPHD</Private>
                        <DOI name="NamHoldRtg">
                            <DAI name="val" valKind="RO" valImport="false">
                                <Val>0-10</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory according IEC61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamHzRtg">
                            <DAI name="val" valKind="RO" valImport="false">
                                <Val>50;60</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory according IEC61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVariant">
                            <DAI name="val" valKind="RO" valImport="false">
                                <Val>F4000S1-8I0-16U0-16;F4800S1-8I0-16U0-16</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory according IEC61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="39.0"/>
                            <DAI name="q" sAddr="39.1"/>
                            <DAI name="t" sAddr="39.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamMaxDlRtg">
                            <DAI name="val" valKind="RO" valImport="false">
                                <Val>950</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory according IEC61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0">
                                <Private type="EFA_UserShortAddress"/>
                                <Private type="EFAUserInitialValue"/>
                                <Val>01.00.00.01.00</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" sAddr="51.0" valKind="RO" valImport="false">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev" sAddr="48.0" valKind="RO" valImport="false">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0" valKind="RO" valImport="false">
                                <Private type="EFA_UserShortAddress"/>
                                <Private type="EFAUserInitialValue"/>
                                <Val>2.04.003</Val>
                            </DAI>
                            <DAI name="serNum" sAddr="49.0" valKind="RO" valImport="false"/>
                            <DAI name="model" sAddr="44.0" valKind="RO" valImport="false">
                                <Val>MCU 500-2-S-1-3-1-A-X-X-X-X-X-Q-X-Q-X-3-3-X</Val>
                            </DAI>
                            <DAI name="location" sAddr="43.0">
                                <Val>Template</Val>
                            </DAI>
                            <DAI name="name"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="559.0">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q" sAddr="559.1"/>
                            <DAI name="t" sAddr="559.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U13B" lnClass="TVTR" inst="13" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_3</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20765</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20765.0"/>
                            <DAI name="q" sAddr="20765.1"/>
                            <DAI name="t" sAddr="20765.2"/>
                            <DAI name="subEna" sAddr="20765.4"/>
                            <DAI name="subVal" sAddr="20765.5"/>
                            <DAI name="subQ" sAddr="20765.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-3" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 3" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-3" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 3" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="5et6"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U13C" lnClass="TVTR" inst="13" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_3</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20765</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20765.0"/>
                            <DAI name="q" sAddr="20765.1"/>
                            <DAI name="t" sAddr="20765.2"/>
                            <DAI name="subEna" sAddr="20765.4"/>
                            <DAI name="subVal" sAddr="20765.5"/>
                            <DAI name="subQ" sAddr="20765.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-3" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 3" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-3" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 3" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="5et6"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U14B" lnClass="TVTR" inst="14" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_4</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20766</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20766.0"/>
                            <DAI name="q" sAddr="20766.1"/>
                            <DAI name="t" sAddr="20766.2"/>
                            <DAI name="subEna" sAddr="20766.4"/>
                            <DAI name="subVal" sAddr="20766.5"/>
                            <DAI name="subQ" sAddr="20766.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-4" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 4" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-4" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 4" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="7et8"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U14C" lnClass="TVTR" inst="14" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_4</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20766</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20766.0"/>
                            <DAI name="q" sAddr="20766.1"/>
                            <DAI name="t" sAddr="20766.2"/>
                            <DAI name="subEna" sAddr="20766.4"/>
                            <DAI name="subVal" sAddr="20766.5"/>
                            <DAI name="subQ" sAddr="20766.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-4" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 4" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-4" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 4" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="7et8"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U15A" lnClass="TVTR" inst="15" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_7_Input_1</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20767</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20767.0"/>
                            <DAI name="q" sAddr="20767.1"/>
                            <DAI name="t" sAddr="20767.2"/>
                            <DAI name="subEna" sAddr="20767.4"/>
                            <DAI name="subVal" sAddr="20767.5"/>
                            <DAI name="subQ" sAddr="20767.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-5" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 5" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-5" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 5" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="7" BrdPos="Slot7" ConnName="IO7" ConnRef="1et2"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="tlco" lnClass="XSWI" inst="0" lnType="RTE_15D9A87B8C54B2EB4AD751EE9AF1CFE8_XSWI_V1.0.0" desc="">
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <Private type="EFADOName">17243</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="17243.3">
                                    <Val>not-supported</Val>
                                </DAI>
                                <DAI name="orIdent" sAddr="17243.29"/>
                            </SDI>
                            <DAI name="ctlNum" sAddr=""/>
                            <DAI name="stVal" sAddr="17243.0"/>
                            <DAI name="q" sAddr="17243.1"/>
                            <DAI name="t" sAddr="17243.2"/>
                            <DAI name="opRcvd" sAddr="17243.22"/>
                            <DAI name="opOk" sAddr="17243.23"/>
                            <DAI name="tOpOk" sAddr="17243.24"/>
                            <DAI name="subEna" sAddr="17243.25"/>
                            <DAI name="subVal" sAddr="17243.26"/>
                            <DAI name="subQ" sAddr="17243.27"/>
                            <DAI name="subID" sAddr=""/>
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" sAddr="17243.11" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" sAddr="17243.12" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" sAddr="17243.13" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" sAddr="17243.14" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" sAddr="17243.7">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="17243.8" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>TT entree tension Tri decondamne TT entree tension Tri condamne</Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="17243.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="17243.5">
                                        <Val>not-supported</Val>
                                    </DAI>
                                    <DAI name="orIdent" sAddr="17243.31"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr="17243.6"/>
                                <DAI name="Check" sAddr="17243.21"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="17243.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="17243.20">
                                        <Val>not-supported</Val>
                                    </DAI>
                                    <DAI name="orIdent" sAddr="17243.35"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr=""/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U12A" lnClass="TVTR" inst="12" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_2</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20764</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20764.0"/>
                            <DAI name="q" sAddr="20764.1"/>
                            <DAI name="t" sAddr="20764.2"/>
                            <DAI name="subEna" sAddr="20764.4"/>
                            <DAI name="subVal" sAddr="20764.5"/>
                            <DAI name="subQ" sAddr="20764.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-2" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 2" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-2" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 2" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="3et4"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U12B" lnClass="TVTR" inst="12" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_2</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20764</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20764.0"/>
                            <DAI name="q" sAddr="20764.1"/>
                            <DAI name="t" sAddr="20764.2"/>
                            <DAI name="subEna" sAddr="20764.4"/>
                            <DAI name="subVal" sAddr="20764.5"/>
                            <DAI name="subQ" sAddr="20764.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-2" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 2" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-2" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 2" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="3et4"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U12C" lnClass="TVTR" inst="12" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_2</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20764</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20764.0"/>
                            <DAI name="q" sAddr="20764.1"/>
                            <DAI name="t" sAddr="20764.2"/>
                            <DAI name="subEna" sAddr="20764.4"/>
                            <DAI name="subVal" sAddr="20764.5"/>
                            <DAI name="subQ" sAddr="20764.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-2" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 2" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-2" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 2" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="3et4"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U11A" lnClass="TVTR" inst="11" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_1</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20763</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20763.0"/>
                            <DAI name="q" sAddr="20763.1"/>
                            <DAI name="t" sAddr="20763.2"/>
                            <DAI name="subEna" sAddr="20763.4"/>
                            <DAI name="subVal" sAddr="20763.5"/>
                            <DAI name="subQ" sAddr="20763.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-1" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-1" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="1et2"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U15B" lnClass="TVTR" inst="15" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_7_Input_1</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20767</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20767.0"/>
                            <DAI name="q" sAddr="20767.1"/>
                            <DAI name="t" sAddr="20767.2"/>
                            <DAI name="subEna" sAddr="20767.4"/>
                            <DAI name="subVal" sAddr="20767.5"/>
                            <DAI name="subQ" sAddr="20767.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-5" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 5" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-5" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 5" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="7" BrdPos="Slot7" ConnName="IO7" ConnRef="1et2"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U15C" lnClass="TVTR" inst="15" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_7_Input_1</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20767</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20767.0"/>
                            <DAI name="q" sAddr="20767.1"/>
                            <DAI name="t" sAddr="20767.2"/>
                            <DAI name="subEna" sAddr="20767.4"/>
                            <DAI name="subVal" sAddr="20767.5"/>
                            <DAI name="subQ" sAddr="20767.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-5" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 5" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-5" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 5" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="7" BrdPos="Slot7" ConnName="IO7" ConnRef="1et2"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U16A" lnClass="TVTR" inst="16" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_7_Input_2</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20768</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20768.0"/>
                            <DAI name="q" sAddr="20768.1"/>
                            <DAI name="t" sAddr="20768.2"/>
                            <DAI name="subEna" sAddr="20768.4"/>
                            <DAI name="subVal" sAddr="20768.5"/>
                            <DAI name="subQ" sAddr="20768.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-6" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 6" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-6" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 6" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="7" BrdPos="Slot7" ConnName="IO7" ConnRef="3et4"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U16B" lnClass="TVTR" inst="16" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_7_Input_2</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20768</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20768.0"/>
                            <DAI name="q" sAddr="20768.1"/>
                            <DAI name="t" sAddr="20768.2"/>
                            <DAI name="subEna" sAddr="20768.4"/>
                            <DAI name="subVal" sAddr="20768.5"/>
                            <DAI name="subQ" sAddr="20768.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-6" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 6" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-6" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 6" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="7" BrdPos="Slot7" ConnName="IO7" ConnRef="3et4"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U16C" lnClass="TVTR" inst="16" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_7_Input_2</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20768</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20768.0"/>
                            <DAI name="q" sAddr="20768.1"/>
                            <DAI name="t" sAddr="20768.2"/>
                            <DAI name="subEna" sAddr="20768.4"/>
                            <DAI name="subVal" sAddr="20768.5"/>
                            <DAI name="subQ" sAddr="20768.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-6" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 6" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-6" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 6" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="7" BrdPos="Slot7" ConnName="IO7" ConnRef="3et4"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U13A" lnClass="TVTR" inst="13" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_3</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20765</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20765.0"/>
                            <DAI name="q" sAddr="20765.1"/>
                            <DAI name="t" sAddr="20765.2"/>
                            <DAI name="subEna" sAddr="20765.4"/>
                            <DAI name="subVal" sAddr="20765.5"/>
                            <DAI name="subQ" sAddr="20765.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-3" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 3" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-3" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 3" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="5et6"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U11B" lnClass="TVTR" inst="11" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_1</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20763</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20763.0"/>
                            <DAI name="q" sAddr="20763.1"/>
                            <DAI name="t" sAddr="20763.2"/>
                            <DAI name="subEna" sAddr="20763.4"/>
                            <DAI name="subVal" sAddr="20763.5"/>
                            <DAI name="subQ" sAddr="20763.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-1" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-1" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="1et2"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U14A" lnClass="TVTR" inst="14" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_4</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20766</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20766.0"/>
                            <DAI name="q" sAddr="20766.1"/>
                            <DAI name="t" sAddr="20766.2"/>
                            <DAI name="subEna" sAddr="20766.4"/>
                            <DAI name="subVal" sAddr="20766.5"/>
                            <DAI name="subQ" sAddr="20766.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-4" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 4" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-4" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 4" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="7et8"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSYN" inst="0" lnType="RTE_6CB1B503148A951CAB9BC81008419373_LSYN_V1.0.0" desc="">
                        <DOI name="WYESyncSrcId">
                            <Private type="EFADOName">20753</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20753.0"/>
                            <DAI name="q" sAddr="20753.1"/>
                            <DAI name="t" sAddr="20753.2"/>
                            <DAI name="subEna" sAddr="20753.4"/>
                            <DAI name="subVal" sAddr="20753.5"/>
                            <DAI name="subQ" sAddr="20753.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of grandmaster clock used to synchronise the SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>RTE:2019A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U11C" lnClass="TVTR" inst="11" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_1</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20763</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20763.0"/>
                            <DAI name="q" sAddr="20763.1"/>
                            <DAI name="t" sAddr="20763.2"/>
                            <DAI name="subEna" sAddr="20763.4"/>
                            <DAI name="subVal" sAddr="20763.5"/>
                            <DAI name="subQ" sAddr="20763.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Mono 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-MONO-1" longLabel="TENSION COMPOSEE NOMINALE DU TT MONOPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-MONO-1" longLabel="RAPPORT DE REDUCTION DU TT MONOPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                Physical_Binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="1et2"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Mono 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_A4D8AF6DCE3EB4D5F1B10EF1F88605CB_LSET_V1.0.0" desc="">
                        <DOI name="SetPhNum">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHX-PHASE-REF" longLabel="CHOIX DE LA PHASE DE REFERENCE" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>ph4</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference phase for recloser _phase of the busbar instrument transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>RTE:2019A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="tlco" lnClass="XCMD" inst="0" lnType="RTE_17B4AF2C5DFFC50BD634F93885D04C76_XCMD_V1.0.0" desc="">
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>RTE:2019A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="general" sAddr="17242.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="17242.1">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="t" sAddr="17242.2">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <SDI name="originSrc">
                                <DAI name="orCat" sAddr="17242.3">
                                    <Private type="EFA_UserShortAddress"/>
                                    <Val>not-supported</Val>
                                </DAI>
                                <DAI name="orIdent" sAddr="17242.8">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Order close to send to physical output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16282</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16282.0"/>
                            <DAI name="q" sAddr="16282.1"/>
                            <DAI name="t" sAddr="16282.2"/>
                            <DAI name="subEna" sAddr="16282.4"/>
                            <DAI name="subVal" sAddr="16282.5"/>
                            <DAI name="subQ" sAddr="16282.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="general" sAddr="17241.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="17241.1">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="t" sAddr="17241.2">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <SDI name="originSrc">
                                <DAI name="orCat" sAddr="17241.3">
                                    <Private type="EFA_UserShortAddress"/>
                                    <Val>not-supported</Val>
                                </DAI>
                                <DAI name="orIdent" sAddr="17241.8">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Order open to send to physical output</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
            <Services>
                <DynAssociation max="20"/>
                <SettingGroups>
                    <SGEdit resvTms="true"/>
                    <ConfSG resvTms="true"/>
                </SettingGroups>
                <GetDirectory/>
                <GetDataObjectDefinition/>
                <DataObjectDirectory/>
                <GetDataSetValue/>
                <DataSetDirectory/>
                <ConfDataSet modify="true" maxAttributes="200" max="128"/>
                <ReadWrite/>
                <ConfReportControl bufMode="both" bufConf="true" max="128"/>
                <GetCBValues/>
                <ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" cbName="Conf" datSet="Conf"/>
                <GSESettings appID="Conf" cbName="Conf" datSet="Conf"/>
                <SMVSettings svID="Conf" optFields="Conf" smpRate="Conf" samplesPerSec="true" pdcTimeStamp="true" synchSrcId="true" nofASDU="Conf" kdaParticipant="false" cbName="Conf" datSet="Conf">
                    <SamplesPerSec>4800</SamplesPerSec>
                </SMVSettings>
                <GOOSE fixedOffs="true" rGOOSE="true" max="64"/>
                <SMVsc max="4"/>
                <FileHandling mms="true"/>
                <ClientServices goose="true" sv="false" supportsLdName="true" maxGOOSE="64" maxSMV="0" rGOOSE="true">
                    <TimeSyncProt sntp="true" iec61850_9_3="true" other="true"/>
                </ClientServices>
                <SupSubscription maxGo="64" maxSv="0"/>
                <ConfSigRef max="100"/>
                <RedProt hsr="true" prp="true" rstp="true"/>
            </Services>
        </AccessPoint>
        <AccessPoint name="ADMIN_AP">
            <Private type="EFA_Net">a5896e9c-88c6-4536-a1dd-a286839da2d0</Private>
        </AccessPoint>
    </IED>
    <DataTypeTemplates>
        <LNodeType lnClass="LPHD" id="EFA_MANUALY_BUILT_LDSUIED_LPHD_V1.0.0">
            <DO name="NamVariant" type="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0"/>
            <DO name="NamHzRtg" type="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0"/>
            <DO name="NamMaxDlRtg" type="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0"/>
            <DO name="NamHoldRtg" type="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0"/>
            <DO name="NumPwrUp" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_0B8631DC8D22E3141CC32B3CCCCB8696_LPL_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0"/>
            <DO name="WrmStr" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
            <DO name="Proxy" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="PwrUp" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="WacTrg" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
            <DO name="RsStat" type="RTE_X_X_X_D3D1EA6F2C542A648457FBEF3897EA4D_SPC_V1.0.0"/>
            <DO name="Sim" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSYN" id="RTE_6CB1B503148A951CAB9BC81008419373_LSYN_V1.0.0">
            <DO name="WYESyncSrcId" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LCCH" id="LCCH1">
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="ChLiv" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="RedChLiv" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="ApNam" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LCCH" id="LCCH2">
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="ChLiv" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="ApNam" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LTMS" id="LTMS">
            <DO name="TmSrcSet1" type="RTE_X_X_X_02DFA2BD4E30993B71D945EFA6575B86_VSG_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="TmSrc" type="RTE_X_X_X_F7D7A4EF735C509EA5992774AB05236D_VSS_V1.0.0"/>
            <DO name="TmAcc" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
            <DO name="TmSyn" type="RTE_X_X_X_F2CBC6FBF42297C7A7269F7EE24A9207_ENS_V1.0.0"/>
            <DO name="TmChSt1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="TmSrcTyp" type="RTE_X_X_X_531E3A6A55F42E867794E9928AA473E9_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPDI" id="EFA_MANUALY_BUILT_LPDI_V1.0.0">
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_F5FE6F6331013CC372215EB4D9E6DEAC_ENS_V1.0.0"/>
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind2" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind3" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind4" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind5" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind6" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind7" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind8" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="NumInput" type="RTE_X_X_X_553F8AE90EC0448B1518B00F5EAABB58_ING_V1.0.0"/>
            <DO name="BrdNum" type="RTE_X_X_X_553F8AE90EC0448B1518B00F5EAABB58_ING_V1.0.0"/>
            <DO name="BrdPos" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName1" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName2" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName3" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName4" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName5" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName6" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName7" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName8" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef1" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef2" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef3" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef4" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef5" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef6" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef7" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef8" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef1" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef2" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef3" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef4" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef5" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef6" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef7" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef8" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="VinRtg1" type="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0"/>
            <DO name="VinRtg2" type="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0"/>
            <DO name="VinRtg3" type="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0"/>
            <DO name="VinRtg4" type="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0"/>
            <DO name="VinRtg5" type="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0"/>
            <DO name="VinRtg6" type="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0"/>
            <DO name="VinRtg7" type="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0"/>
            <DO name="VinRtg8" type="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0"/>
            <DO name="DebTmms1" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="DebTmms2" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="DebTmms3" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="DebTmms4" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="DebTmms5" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="DebTmms6" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="DebTmms7" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="DebTmms8" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="ChatterTms1" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="ChatterTms2" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="ChatterTms3" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="ChatterTms4" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="ChatterTms5" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="ChatterTms6" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="ChatterTms7" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="ChatterTms8" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="ChatterNb1" type="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0"/>
            <DO name="ChatterNb2" type="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0"/>
            <DO name="ChatterNb3" type="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0"/>
            <DO name="ChatterNb4" type="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0"/>
            <DO name="ChatterNb5" type="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0"/>
            <DO name="ChatterNb6" type="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0"/>
            <DO name="ChatterNb7" type="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0"/>
            <DO name="ChatterNb8" type="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0"/>
            <DO name="InMod1" type="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0"/>
            <DO name="InMod2" type="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0"/>
            <DO name="InMod3" type="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0"/>
            <DO name="InMod4" type="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0"/>
            <DO name="InMod5" type="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0"/>
            <DO name="InMod6" type="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0"/>
            <DO name="InMod7" type="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0"/>
            <DO name="InMod8" type="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPCP" id="LPCP1">
            <DO name="PortNam" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="MauCfg" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="MauCfgCap1" type="RTE_X_X_X_A8123B65C823EADB29FDD51EE9232AC5_ING_V1.0.0"/>
            <DO name="AutoNgtCfg" type="RTE_X_X_X_CC633E0EFEC47FC1D44A386B7D06BAEF_SPG_V1.0.0"/>
            <DO name="AdminCfg" type="RTE_X_X_X_CC633E0EFEC47FC1D44A386B7D06BAEF_SPG_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="AutoNgt" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0"/>
            <DO name="Mau" type="RTE_X_X_X_806B7A4A4831854D7BDA913FF4199573_INS_V1.0.0"/>
            <DO name="PortNum" type="RTE_X_X_X_553F8AE90EC0448B1518B00F5EAABB58_ING_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_AB93FADCC759886FCF9C66C2D264FF32_LPL_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_27AAFFCF515D89F513C16F40D7F8855C_LLN0_V1.0.0">
            <DO name="InRef16" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef2" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef11" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef10" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef5" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef1" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef13" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef6" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef14" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef3" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef8" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef15" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef9" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef7" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef4" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef17" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef12" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_CED370672B877CDD7FBE78C5A57BFE8C_ENC_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_E3DD1555C7FFBF4415DD01C174A0B95E_GAPC_V1.0.0">
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="XCMD" id="RTE_17B4AF2C5DFFC50BD634F93885D04C76_XCMD_V1.0.0">
            <DO name="Mod" type="RTE_X_X_X_EBF9B63290158E4A268A3F29F00432F3_ENC_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="OpCls" type="RTE_X_X_X_756D5B83FA2F45A91790A790D11543FA_ACT_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="OpOpn" type="RTE_X_X_X_756D5B83FA2F45A91790A790D11543FA_ACT_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPHD" id="RTE_60BA53C422E4F9009DB4887D5F38B7B8_LPHD_V1.0.0">
            <DO name="NamHoldRtg" type="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0"/>
            <DO name="NamHzRtg" type="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0"/>
            <DO name="NamVariant" type="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_2D7E5A71E82BDDBE7AC53CE44FBB4458_ENS_V1.0.0"/>
            <DO name="NamMaxDlRtg" type="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_0B8631DC8D22E3141CC32B3CCCCB8696_LPL_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0"/>
            <DO name="Proxy" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="XSWI" id="RTE_15D9A87B8C54B2EB4AD751EE9AF1CFE8_XSWI_V1.0.0">
            <DO name="Loc" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="OpCnt" type="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0"/>
            <DO name="SwTyp" type="RTE_X_X_X_A8AB7326A86210F7CFDE819346ADE447_ENS_V1.0.0"/>
            <DO name="BlkCls" type="RTE_X_X_X_0B0C3BB3F573ACEDC99020587597FEE2_SPC_V1.0.0"/>
            <DO name="BlkOpn" type="RTE_X_X_X_0B0C3BB3F573ACEDC99020587597FEE2_SPC_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="Pos" type="RTE_X_X_X_D21B5E1BA1E819F9DBD8B194839EF923_DPC_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EBF9B63290158E4A268A3F29F00432F3_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="TVTR" id="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0">
            <DO name="NamClipRtg" type="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0"/>
            <DO name="NamVRtg" type="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0"/>
            <DO name="NamAccRtg" type="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0"/>
            <DO name="FuFail" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_0B8631DC8D22E3141CC32B3CCCCB8696_LPL_V1.0.0"/>
            <DO name="EEName" type="RTE_X_X_X_48BA5C40D0913654FA5291A28C0D9716_DPL_V1.0.0"/>
            <DO name="VRtg" type="RTE_X_X_X_14DAEEE804EEAE54170C341E065DFEAE_ASG_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="Rat" type="RTE_X_X_X_14DAEEE804EEAE54170C341E065DFEAE_ASG_V1.0.0"/>
            <DO name="HzRtg" type="RTE_X_X_X_A2F8B3AD65101234EE2E461D10A21956_ASG_V1.0.0"/>
            <DO name="VolSv" type="RTE_X_X_X_A8B4E5AED8390DA1D5DE9D57C4E05C37_SAV_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EBF9B63290158E4A268A3F29F00432F3_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LGOS" id="RTE_6719C19AC04A3D1AE57B56AE97B0EB2D_LGOS_V1.0.0">
            <DO name="GoCBRef" type="RTE_X_X_X_80B36DE49AA01CF68F56B44AE342DB3E_ORG_V1.0.0"/>
            <DO name="SimSt" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="NdsCom" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="LastStNum" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
            <DO name="St" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="ConfRevNum" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="RTE_A4D8AF6DCE3EB4D5F1B10EF1F88605CB_LSET_V1.0.0">
            <DO name="SetPhNum" type="RTE_X_X_X_D88199787EF47F678073B414CB4EE5CF_ENG_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="RTE_B7AB9F50E082FC2D38D55B07332B7067_LSET_V1.0.0">
            <DO name="DlTmms1" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="DlTmms2" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="EFA_MANUALY_BUILT_LDSUIED_LLN0_XX_V1.0.0">
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_CED370672B877CDD7FBE78C5A57BFE8C_ENC_V1.0.0"/>
        </LNodeType>
        <DOType cdc="LPL" id="RTE_X_X_X_0B8631DC8D22E3141CC32B3CCCCB8696_LPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>IEC 61869-9:2016</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_A8AB7326A86210F7CFDE819346ADE447_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="SwitchFunctionKind2"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPS" id="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPS" id="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_F2CBC6FBF42297C7A7269F7EE24A9207_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="ClockSyncKind123"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="ClockSyncKind123"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ASG" id="RTE_X_X_X_14DAEEE804EEAE54170C341E065DFEAE_ASG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setMag" bType="Struct" type="RTE_0E1A613237D780705550F7E781EA4447_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="paramRev" bType="INT32"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="valRev" bType="INT32"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="ldNs" bType="VisString255">
                <Val>IEC 61850-7-4:2007B</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="configRev" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="VSD" id="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="val" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENG" id="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="Enum" valKind="RO" type="InModKind" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="HealthKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="HealthKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_2D7E5A71E82BDDBE7AC53CE44FBB4458_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="HealthKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_531E3A6A55F42E867794E9928AA473E9_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="ClockSourceKind13"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="ClockSourceKind13"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_F5FE6F6331013CC372215EB4D9E6DEAC_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="PhyHealthKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="PhyHealthKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENG" id="RTE_X_X_X_D88199787EF47F678073B414CB4EE5CF_ENG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="Enum" valKind="RO" type="SetPhNumKind123456" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind3" valImport="false">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_D3D1EA6F2C542A648457FBEF3897EA4D_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="RTE_7F420CF619467C645082C1256D4D9E54_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind3" valImport="false">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="VSG" id="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SAV" id="RTE_X_X_X_A8B4E5AED8390DA1D5DE9D57C4E05C37_SAV_V1.0.0">
            <DA fc="MX" dchg="false" qchg="false" dupd="false" name="instMag" bType="Struct" type="RTE_80DD8686761D734233ED39989660EF5D_V1.0.0"/>
            <DA fc="MX" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="sVC" bType="Struct" type="RTE_B1EAD5268599EA63F0721BA2150AB25D_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="min" bType="Struct" type="RTE_C05674EDE2DD190F6FA282B96D6401C2_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="max" bType="Struct" type="RTE_C05674EDE2DD190F6FA282B96D6401C2_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ORG" id="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcCB" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="intAddr" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="purpose" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPL" id="RTE_X_X_X_48BA5C40D0913654FA5291A28C0D9716_DPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="hwRev" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="serNum" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="model" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="location" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="name" bType="VisString64" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="true"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPC" id="RTE_X_X_X_D21B5E1BA1E819F9DBD8B194839EF923_DPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Dbpos"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Dbpos"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="RTE_7F420CF619467C645082C1256D4D9E54_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind3" valImport="false">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="true"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_AC2043C208593F18B6BD2F0876E1266B_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPG" id="RTE_X_X_X_CC633E0EFEC47FC1D44A386B7D06BAEF_SPG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="BOOLEAN" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_806B7A4A4831854D7BDA913FF4199573_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="INT32"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="VSG" id="RTE_X_X_X_02DFA2BD4E30993B71D945EFA6575B86_VSG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ASG" id="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setMag" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ORG" id="RTE_X_X_X_80B36DE49AA01CF68F56B44AE342DB3E_ORG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_A8123B65C823EADB29FDD51EE9232AC5_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ASG" id="RTE_X_X_X_A2F8B3AD65101234EE2E461D10A21956_ASG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setMag" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ACT" id="RTE_X_X_X_756D5B83FA2F45A91790A790D11543FA_ACT_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="general" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="originSrc" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="VSS" id="RTE_X_X_X_F7D7A4EF735C509EA5992774AB05236D_VSS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="VisString255"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="VSD" id="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="val" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENC" id="RTE_X_X_X_CED370672B877CDD7FBE78C5A57BFE8C_ENC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind03" valImport="true">
                <Val>status-only</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_553F8AE90EC0448B1518B00F5EAABB58_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPL" id="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="hwRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="serNum" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="model" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="location" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="name" bType="VisString64" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="INT32"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENC" id="RTE_X_X_X_EBF9B63290158E4A268A3F29F00432F3_ENC_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind15"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind15"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind0" valImport="false">
                <Val>status-only</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_0B0C3BB3F573ACEDC99020587597FEE2_SPC_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind0" valImport="false">
                <Val>status-only</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_AB93FADCC759886FCF9C66C2D264FF32_LPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>(Tr)IEC 61850-90-4:2013</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>RTE:2022A</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DAType id="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0">
            <BDA name="ctlVal" bType="BOOLEAN"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0">
            <BDA name="ctlVal" bType="Enum" type="BehaviourModeKind"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0">
            <BDA name="ctlVal" bType="Enum" type="BehaviourModeKind"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0">
            <BDA name="ctlVal" bType="BOOLEAN"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0">
            <BDA name="f" bType="FLOAT32" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="RTE_0E1A613237D780705550F7E781EA4447_V1.0.0">
            <BDA name="f" bType="FLOAT32" valKind="RO" valImport="true"/>
        </DAType>
        <DAType id="RTE_AC2043C208593F18B6BD2F0876E1266B_V1.0.0">
            <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind" valImport="false"/>
        </DAType>
        <DAType id="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0">
            <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind" valImport="false"/>
            <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind" valImport="false"/>
        </DAType>
        <DAType id="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0">
            <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
            <BDA name="orIdent" bType="Octet64"/>
        </DAType>
        <DAType id="RTE_7934516A99160CFE6BA163118894B809_V1.0.0">
            <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
            <BDA name="orIdent" bType="Octet64"/>
        </DAType>
        <DAType id="RTE_80DD8686761D734233ED39989660EF5D_V1.0.0">
            <BDA name="i" bType="INT32"/>
        </DAType>
        <DAType id="RTE_C05674EDE2DD190F6FA282B96D6401C2_V1.0.0">
            <BDA name="i" bType="INT32" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="RTE_7F420CF619467C645082C1256D4D9E54_V1.0.0">
            <BDA name="cmdQual" bType="Enum" valKind="RO" type="OutputSignalKind" valImport="true"/>
            <BDA name="onDur" bType="INT32U" valKind="RO" valImport="true"/>
            <BDA name="offDur" bType="INT32U" valKind="RO" valImport="false"/>
            <BDA name="numPls" bType="INT32U" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="RTE_B1EAD5268599EA63F0721BA2150AB25D_V1.0.0">
            <BDA name="scaleFactor" bType="FLOAT32" valKind="RO" valImport="false"/>
            <BDA name="offset" bType="FLOAT32" valKind="RO" valImport="false"/>
        </DAType>
        <EnumType id="ClockSourceKind13">
            <EnumVal ord="1">Unknown</EnumVal>
            <EnumVal ord="3">PTP</EnumVal>
        </EnumType>
        <EnumType id="SetPhNumKind123456">
            <EnumVal ord="1">ph0</EnumVal>
            <EnumVal ord="2">ph3</EnumVal>
            <EnumVal ord="3">ph4</EnumVal>
            <EnumVal ord="4">ph7</EnumVal>
            <EnumVal ord="5">ph8</EnumVal>
            <EnumVal ord="6">ph11</EnumVal>
        </EnumType>
        <EnumType id="SIUnitKind">
            <EnumVal ord="1"/>
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="22">Bq</EnumVal>
            <EnumVal ord="23">°C</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m²</EnumVal>
            <EnumVal ord="42">m³</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s²</EnumVal>
            <EnumVal ord="45">m³/s</EnumVal>
            <EnumVal ord="46">m/m³</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m³</EnumVal>
            <EnumVal ord="49">m²/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="55">W/m²</EnumVal>
            <EnumVal ord="56">J/m²</EnumVal>
            <EnumVal ord="57">S/m</EnumVal>
            <EnumVal ord="58">K/s</EnumVal>
            <EnumVal ord="59">Pa/s</EnumVal>
            <EnumVal ord="60">J/kg K</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="62">Watts</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">phi</EnumVal>
            <EnumVal ord="65">cos(phi)</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V²</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A²</EnumVal>
            <EnumVal ord="70">A²t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
            <EnumVal ord="75">Hz/s</EnumVal>
            <EnumVal ord="76">char</EnumVal>
            <EnumVal ord="77">char/s</EnumVal>
            <EnumVal ord="78">kgm²</EnumVal>
            <EnumVal ord="79">dB</EnumVal>
            <EnumVal ord="80">J/Wh</EnumVal>
            <EnumVal ord="81">W/s</EnumVal>
            <EnumVal ord="82">l/s</EnumVal>
            <EnumVal ord="83">dBm</EnumVal>
            <EnumVal ord="84">h</EnumVal>
            <EnumVal ord="85">min</EnumVal>
            <EnumVal ord="86">Ohm/m</EnumVal>
            <EnumVal ord="87">percent/s</EnumVal>
            <EnumVal ord="88">A/V</EnumVal>
            <EnumVal ord="89">A/Vs</EnumVal>
        </EnumType>
        <EnumType id="BehaviourModeKind15">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind0">
            <EnumVal ord="0">status-only</EnumVal>
        </EnumType>
        <EnumType id="OutputSignalKind">
            <EnumVal ord="0">pulse</EnumVal>
            <EnumVal ord="1">persistent</EnumVal>
            <EnumVal ord="2">persistent-feedback</EnumVal>
        </EnumType>
        <EnumType id="MultiplierKind">
            <EnumVal ord="-24">y</EnumVal>
            <EnumVal ord="-21">z</EnumVal>
            <EnumVal ord="-18">a</EnumVal>
            <EnumVal ord="-15">f</EnumVal>
            <EnumVal ord="-12">p</EnumVal>
            <EnumVal ord="-9">n</EnumVal>
            <EnumVal ord="-6">µ</EnumVal>
            <EnumVal ord="-3">m</EnumVal>
            <EnumVal ord="-2">c</EnumVal>
            <EnumVal ord="-1">d</EnumVal>
            <EnumVal ord="0"/>
            <EnumVal ord="1">da</EnumVal>
            <EnumVal ord="2">h</EnumVal>
            <EnumVal ord="3">k</EnumVal>
            <EnumVal ord="6">M</EnumVal>
            <EnumVal ord="9">G</EnumVal>
            <EnumVal ord="12">T</EnumVal>
            <EnumVal ord="15">P</EnumVal>
            <EnumVal ord="18">E</EnumVal>
            <EnumVal ord="21">Z</EnumVal>
            <EnumVal ord="24">Y</EnumVal>
        </EnumType>
        <EnumType id="BehaviourModeKind">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind03">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="OriginatorCategoryKind">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
        <EnumType id="ClockSyncKind123">
            <EnumVal ord="1">InternalClock</EnumVal>
            <EnumVal ord="2">LocalAreaClock</EnumVal>
            <EnumVal ord="3">GlobalAreaClock</EnumVal>
        </EnumType>
        <EnumType id="SwitchFunctionKind2">
            <EnumVal ord="2">Disconnector</EnumVal>
        </EnumType>
        <EnumType id="PhyHealthKind">
            <EnumVal ord="1">ok</EnumVal>
            <EnumVal ord="2">warning</EnumVal>
            <EnumVal ord="3">alarm</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind3">
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="InModKind">
            <EnumVal ord="1">Active high</EnumVal>
            <EnumVal ord="2">Active low</EnumVal>
        </EnumType>
        <EnumType id="HealthKind">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
    </DataTypeTemplates>
</SCL>
