<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/IEC_60870-5-104" xmlns:compas="https://www.lfenergy.org/compas/extension/v1" xmlns:eTr-IEC61850-90-2="http://www.iec.ch/61850-90-2/2015/SCL" xmlns:rte="http://www.rte-france.com" version="2007" revision="B" release="4">
    <Private type="COMPAS-SclFileType">
        <compas:SclFileType xmlns:compas="https://www.lfenergy.org/projects/compas/" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">ICD</compas:SclFileType>
    </Private>
    <Header id="ASLD" version="1.1.0" revision="1" toolID="COC-3.6.0">
        <History>
            <Hitem version="1.0.0" revision="1" when="18/07/2024 12:07:47" who="YM" what="Première version de l'ICD ASLD 1.0.0 Site env ph1" why="Conforme aux spécifications lot D"/>
            <Hitem version="1.0.0" revision="2" when="22/08/2024 14:36:12" who="YM" what="Prise en compte du nom versionné du software" why="Conforme aux spécifications"/>
            <Hitem version="1.0.0" revision="3" when="16/09/2024 15:57:47" who="YM" what="Ajout sorties ElnodRefM2 pour TOPO ASLD" why="Conforme à la modélisation 11.7.3"/>
            <Hitem version="1.0.0" revision="4" when="08/10/2024 14:07:16" who="RM" what="gestion nouveau runtime (nouvelle version COC et conf_generique) " why="version 2025"/>
            <Hitem version="1.0.0" revision="5" when="17/03/2025 13:06:37" who="YM" what="Ajout fichier xslt ASLD" why="Mise à jour suite prise en compte du fichier xslt ASLD"/>
            <Hitem version="1.1.0" revision="1" when="09/07/2025 10:50:47" who="YM" what="ajout version dll straton et ICT alpaga dans l'ICD + Mise à jour modélisation 11.7.7 (Sites 2026)" why=" IEDs 2025 pour version sites 2026"/>
        </History>
    </Header>
    <Communication>
        <SubNetwork type="8-MMS" name="RSPACE_PROCESS_NETWORK">
            <ConnectedAP iedName="TEMPLATE" apName="PROCESS_AP" redProt="prp">
                <Address>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AP-Title">1,3,9999,24</P>
                    <P type="OSI-AE-Qualifier">24</P>
                    <P type="MMS-VLANID">300</P>
                    <P type="MMS-PRIORITY">3</P>
                    <P type="PTP-VLANID">400</P>
                    <P type="PTP-PRIORITY">4</P>
                    <P type="MAC-Address">00-00-00-00-00-00</P>
                    <P type="IP-GATEWAY">0.0.0.0</P>
                    <P type="IP-SUBNET">0.0.0.0</P>
                    <P type="IP">0.0.0.0</P>
                </Address>
                <PhysConn type="Connection" desc="PRP-A"/>
                <PhysConn type="RedConn" desc="PRP-B"/>
            </ConnectedAP>
        </SubNetwork>
        <SubNetwork type="IP" name="RSPACE_ADMIN_NETWORK">
            <ConnectedAP iedName="TEMPLATE" apName="ADMIN_AP" redProt="none">
                <Address>
                    <P type="SyslogIP">Adresse IP du serveur Syslog</P>
                    <P type="SyslogProt">udp;tcp;tcp/tls</P>
                    <P type="SyslogCat">Valeur du code de la catégorie des messages</P>
                    <P type="SyslogMaxSev">Gravité (severity) maximale jusqu’à laquelle un log est envoyé none, 0, 1, 2, 3, 4, 5, 6, </P>
                    <P type="SnmpUserName">Nom d utilisateur pour la connexion</P>
                    <P type="SnmpAuthProt">none;hmac-128-sha-224;hmac-192-sha-256;hmac-256-sha-384;hmac-384-sha-512</P>
                    <P type="SnmpAuthKey">Password cle pour l'authentification</P>
                    <P type="SnmpPrivProt">none;aes-cfb-128;aes-cfb-192;aes-cfb-256</P>
                    <P type="SnmpPrivKey">Password cle pour la confidentialite</P>
                    <P type="MAC-Address">00-00-00-00-00-00</P>
                    <P type="IP-GATEWAY">0.0.0.0</P>
                    <P type="IP-SUBNET">0.0.0.0</P>
                    <P type="IP">0.0.0.0</P>
                </Address>
                <PhysConn type="Connection" desc="ADMIN"/>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="TEMPLATE" type="ASLD" manufacturer="RTE-AUPOS" configVersion="1.1.0" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4">
        <Private type="RTE-AUTOPOS-ConfigurationFile">
            <rte:ConfigurationFile xmlns:compas="https://www.lfenergy.org/projects/compas/" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" ConfigurateurCOC="3.6.0" ConfigurationGeneric="1.1.1" ConfigurationSpecific="1.1.0" ICTRev="2.4.1" IEDType="ASLD" SCLid="c3e2f56d-8d7c-4896-ada5-3793f1ad02b7" SCLrevision="A" SCLversion="11.7.7" StratonDLLRev="S15" TemplateGeneric="8.8.0" TemplateSpecific="1.0.0" TransformationFile="1.0.0" hwRev="RTE_AUTOPOSTE_V1.X.X" serNum="SEAPATH" swRev="runtime_v4.0.0"/>
        </Private>
        <Private type="COMPAS-IEDType">ASLD</Private>
        
        <Services nameLength="64">
            <DynAssociation max="4"/>
            <SettingGroups>
                <SGEdit resvTms="true"/>
                <ConfSG resvTms="true"/>
            </SettingGroups>
            <GetDirectory/>
            <GetDataObjectDefinition/>
            <DataObjectDirectory/>
            <GetDataSetValue/>
            <DataSetDirectory/>
            <ConfDataSet modify="true" maxAttributes="200" max="1200"/>
            <ReadWrite/>
            <ConfReportControl bufMode="both" bufConf="true" max="900"/>
            <GetCBValues/>
            <ReportSettings rptID="Conf" optFields="Conf" bufTime="Conf" trgOps="Conf" intgPd="Conf" resvTms="true" owner="true" cbName="Conf" datSet="Conf"/>
            <GSESettings appID="Conf" kdaParticipant="false" cbName="Conf" datSet="Conf"/>
            <GOOSE fixedOffs="true" goose="true" max="300"/>
            <FileHandling mms="true"/>
            <ConfLNs fixPrefix="true" fixLnInst="true"/>
            <ClientServices goose="true" sv="true" supportsLdName="true" maxAttributes="4000" maxGOOSE="300" maxSMV="8" noIctBinding="false">
                <TimeSyncProt iec61850_9_3="true"/>
            </ClientServices>
            <ConfLdName/>
            <SupSubscription maxGo="300" maxSv="8"/>
            <ConfSigRef max="3000"/>
            <ValueHandling setToRO="true"/>
            <RedProt prp="true"/>
        </Services>
        <AccessPoint name="PROCESS_AP">
            <Server>
                <Authentication none="true" certificate="false"/>
                <LDevice inst="LDASLD" ldName="VirtualASLDLDASLD" desc="Circuit Breaker Failure Topology Management">
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_C0780DB40A40DD04DE733BA6CB6465A7_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation of ASLD function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ASLD Function State</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000011_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000011_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Tranche en Maintenance LI00000011_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>TR_MAINT_TRANCHE_LIGNE11</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000012_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000012_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Tranche en Maintenance LI00000012_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>TR_MAINT_TRANCHE_LIGNE12</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000001_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000001_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche LI00000001_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000002_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000002_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche LI00000002_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000003_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000003_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche LI00000003_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE3</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000004_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000004_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche LI00000004_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE4</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000005_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000005_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche LI00000005_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000006_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000006_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche LI00000006_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE6</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000007_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000007_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche LI00000007_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE7</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000008_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000008_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche LI00000008_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE8</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000009_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000009_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche LI00000009_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE9</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000010_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000010_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche LI00000010_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE10</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000011_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000011_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche LI00000011_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE11</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000012_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche LI00000012_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche LI00000012_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE12</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche RT00000001_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche RT00000001_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche RT00000001_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_TR1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche RT00000002_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche RT00000002_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche RT00000002_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_TR2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche RT00000003_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche RT00000003_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche RT00000003_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_TR3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche RT00000004_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche RT00000004_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche RT00000004_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_TR4</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche RT00000005_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Defaillance disjoncteur tranche RT00000005_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Defaillance disjoncteur tranche RT00000005_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAILLANCE_DISJONCTEUR_TRANCHE_TR5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000001_1_INT32"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000001_1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000001_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_LIGNE1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000002_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000002_1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000002_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_LIGNE2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000003 _1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000003 _1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000003 _1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_LIGNE3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000004 _1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000004 _1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000004 _1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_LIGNE4</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000005 _1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000005 _1_INT32"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000005 _1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_LIGNE5</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000006 _1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000006 _1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000006 _1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_LIGNE6</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef26">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000007 _1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000007 _1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000007 _1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_LIGNE7</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef27">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000008 _1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000008 _1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000008 _1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_LIGNE8</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef28">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000009_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000009_1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000009_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_LIGNE9</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef29">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000010_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000010_1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000010_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_LIGNE10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef30">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000011_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000011_1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000011_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_LIGNE11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef31">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000012_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000012_1_INT32"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000012_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_LIGNE12</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef32">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000001 _1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000001 _1_INT32"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000001 _1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_TRANSFO1</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef33">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000002 _1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000002 _1_INT32"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000002 _1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_TRANSFO2</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef34">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000003 _1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000003 _1_INT32"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000003 _1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_TRANSFO3</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef35">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000004 _1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000004 _1_INT32"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000004 _1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_TRANSFO4</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef36">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000005 _1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000005 _1_INT32"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000005 _1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>NOEUD_ELECTRIQUE_TRANCHE_TRANSFO5</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef37">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000001_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000001_1_Dbpos"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Position ICT tranche LI00000001_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>POSITION_ICT_TRANCHE_LIGNE1</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef38">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000002_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000002_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Position ICT tranche LI00000002_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>POSITION_ICT_TRANCHE_LIGNE2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef39">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000003_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000003_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Position ICT tranche LI00000003_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>POSITION_ICT_TRANCHE_LIGNE3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef40">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000004_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000004_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Position ICT tranche LI00000004_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>POSITION_ICT_TRANCHE_LIGNE4</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef41">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000005_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000005_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Position ICT tranche LI00000005_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>POSITION_ICT_TRANCHE_LIGNE5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef42">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000006_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000006_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Position ICT tranche LI00000006_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>POSITION_ICT_TRANCHE_LIGNE6</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef43">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000007_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000007_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Position ICT tranche LI00000007_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>POSITION_ICT_TRANCHE_LIGNE7</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef44">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000008_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000008_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Position ICT tranche LI00000008_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>POSITION_ICT_TRANCHE_LIGNE8</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef45">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000009_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000009_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Position ICT tranche LI00000009_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>POSITION_ICT_TRANCHE_LIGNE9</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef46">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000010_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000010_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Position ICT tranche LI00000010_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>POSITION_ICT_TRANCHE_LIGNE10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef47">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000011_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000011_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Position ICT tranche LI00000011_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>POSITION_ICT_TRANCHE_LIGNE11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef48">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000012_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDASLD_Position ICT tranche LI00000012_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Position ICT tranche LI00000012_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>POSITION_ICT_TRANCHE_LIGNE12</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef49">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000001_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000001_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Tranche en Maintenance LI00000001_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>TR_MAINT_TRANCHE_LIGNE1</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef50">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000002_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000002_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Tranche en Maintenance LI00000002_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>TR_MAINT_TRANCHE_LIGNE2</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef51">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000003_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000003_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Tranche en Maintenance LI00000003_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>TR_MAINT_TRANCHE_LIGNE3</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef52">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000004_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000004_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Tranche en Maintenance LI00000004_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>TR_MAINT_TRANCHE_LIGNE4</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef53">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000005_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000005_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Tranche en Maintenance LI00000005_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>TR_MAINT_TRANCHE_LIGNE5</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef54">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000006_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000006_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Tranche en Maintenance LI00000006_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>TR_MAINT_TRANCHE_LIGNE6</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef55">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000007_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000007_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Tranche en Maintenance LI00000007_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>TR_MAINT_TRANCHE_LIGNE7</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef56">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000008_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000008_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Tranche en Maintenance LI00000008_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>TR_MAINT_TRANCHE_LIGNE8</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef57">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000009_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000009_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Tranche en Maintenance LI00000009_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>TR_MAINT_TRANCHE_LIGNE9</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef58">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000010_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDASLD_Tranche en Maintenance LI00000010_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDASLD_Tranche en Maintenance LI00000010_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>TR_MAINT_TRANCHE_LIGNE10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SLD" longLabel="MES-SLD" conf="false"/>
                            </Private>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="Conf" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command to activate_deactivate the function</Val>
                            </DAI>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201 20211219 20220330 20220428 20220607 09092022 20221216" who="RTE GD GD FR FR  SM GD" what="Initiale version  Mise à jour des libelles FCS  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO  Ajout de la feuille FLUX_SIGNAUX  Ajout du BayName en Prefix  correction BAP  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO et suppression  du LN.inst.carac"/>
                                    <rte:Hitem version="01.05.02" revision="A1" when="20240104 20240201" who="DD MB" what="Ajout ISA ASLD.HS  sur LLN0.Mod Suppression GAPC0.Ind1 sur LDASLD Instanciation GAPC0 dans LDASLD"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20230823" who="DF" what="Correction ISA.DEB et ISA.FIN"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20230911" who="JEL" what="Correction ISA DF.BARRE en lien avec le prefix TR ou LI"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20231127" who="DD" what="Ajout ISA ASLD.HS et ESS.ASLD sur LLN0.Beh"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20231129" who="DD" what="Intégration de la topologie cible (10 lignes, 5 TR et 1 couplage) et personnalisation du DO.d par BeyName"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20231130" who="JEL" what="Modification du RTE-IEDType en ASLD"/>
                                    <rte:Hitem version="01.05.01" revision="A1" when="20231219" who="DD" what="Correction FLOW.Info dans FLUX_SIGNAUX pour DEFAIL DJ TRx"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20231219" who="DD" what="Ajout position ICT dans FLUX_SIGNAUX"/>
                                    <rte:Hitem version="01.05.03" revision="A1" when="20240201" who="JEL" what="Ajout des entrées tranche en maintenance provenant du LDGRPSITE"/>
                                    <rte:Hitem version="01.05.04" revision="A1" when="20240206" who="JEL" what="Modification des GAPCx en GAPC0 car le LNprefix suffit pour discriminer le LN"/>
                                    <rte:Hitem version="01.05.05" revision="A1" when="20240207" who="JEL" what="Suppression du DO Loc"/>
                                    <rte:Hitem version="01.05.06" revision="A1" when="20240208" who="JEL" what="Suppression ISA TS sur DO Mod"/>
                                    <rte:Hitem version="01.05.07" revision="A1" when="20240228" who="JEL" what="Valorisation du operTimeout"/>
                                    <rte:Hitem version="01.05.08" revision="A1" when="20240312" who="JEL" what="Remplacement ISA ALSD.HS et ESS.ASLD par UUID cause pb GW"/>
                                    <rte:Hitem version="01.05.09" revision="A1" when="20240327" who="JEL" what="Remise ISA ASLD.HS en lieu et place du UUID"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20240426" who="DD" what="Mise à jour pour topologie Phase 1 (1jdb, 6 sections, 3 LI et 2TR/section)"/>
                                    <rte:Hitem version="01.06.01" revision="A1" when="20240624" who="JEL" what="Correction valeurs attributs SOURCE_IED.RTE-IEDType"/>
                                    <rte:Hitem version="01.06.02" revision="A1" when="20240716" who="DD" what="Correction FLOW.Info pour Defaillance disjoncteur tranche RTx un 0 manquant"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20240916" who="DD" what="Modification FLUX_SIGNAUX pour prise en compte DO ElNodeRefM"/>
                                </Private>
                                <Val>01.06.02</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.1.0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE1" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000001_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE1" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000001_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE1" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000001_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE2" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000002_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE2" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000002_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE2" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000002_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE3" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000003 _1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE3" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000003 _1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE3" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000003 _1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE4" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000004 _1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE4" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000004 _1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE4" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000004 _1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE5" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000005 _1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE5" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000005 _1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE5" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000005 _1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE6" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000006 _1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE7" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000007 _1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE7" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000007 _1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE7" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000007 _1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE8" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000008 _1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE8" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000008 _1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE8" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000008 _1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE9" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000009_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE9" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000009_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE9" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000009_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE10" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000010_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE10" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000010_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE10" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000010_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE11" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000011_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE11" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000011_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE11" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000011_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE12" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000012_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE12" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000012_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE12" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000012_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_TRANSFO1" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000001 _1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_TRANSFO1" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000001 _1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_TRANSFO1" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000001 _1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_TRANSFO2" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000002 _1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_TRANSFO2" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000002 _1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_TRANSFO2" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000002 _1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_TRANSFO3" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000003 _1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_TRANSFO3" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000003 _1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_TRANSFO3" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000003 _1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_TRANSFO4" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000004 _1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_TRANSFO4" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000004 _1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_TRANSFO4" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000004 _1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_TRANSFO5" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000005 _1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_TRANSFO5" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000005 _1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_TRANSFO5" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element RT00000005 _1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE1" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000001_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE1" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000001_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE1" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000001_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE2" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000002_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE2" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000002_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE2" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000002_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE3" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000003_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE3" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000003_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE3" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000003_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE4" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000004_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE4" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000004_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE4" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000004_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE5" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000005_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE5" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000005_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE5" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000005_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE6" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000006_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE6" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000006_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE6" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000006_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE7" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000007_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE7" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000007_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE7" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000007_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE8" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000008_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE8" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000008_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE8" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000008_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE9" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000009_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE9" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000009_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE9" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000009_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE10" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000010_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE10" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000010_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE10" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000010_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE11" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000011_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE11" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000011_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE11" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000011_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE12" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000012_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE12" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000012_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="POSITION_ICT_TRANCHE_LIGNE12" pLN="XSWI" pDO="Pos" desc="DYN_LDASLD_Position ICT tranche LI00000012_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE1" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000001_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE1" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000001_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE1" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000001_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE2" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000002_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE2" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000002_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE2" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000002_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE3" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000003_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE3" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000003_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE3" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000003_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE4" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000004_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE4" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000004_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE4" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000004_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE5" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000005_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE5" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000005_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE5" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000005_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE6" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000006_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE6" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000006_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE6" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000006_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE7" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000007_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE7" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000007_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE7" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000007_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE8" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000008_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE8" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000008_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE8" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000008_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE9" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000009_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE9" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000009_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE9" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000009_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE10" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000010_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE10" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000010_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE10" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000010_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE11" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000011_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE11" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000011_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE11" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000011_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE12" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000012_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE12" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000012_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="TR_MAINT_TRANCHE_LIGNE12" pLN="GAPC" pDO="Ind" desc="DYN_LDASLD_Tranche en Maintenance LI00000012_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE6" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000006 _1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="NOEUD_ELECTRIQUE_TRANCHE_LIGNE6" pLN="LTED" pDO="ElNodeRefM" desc="DYN_LDASLD_Noeud electrique auquel est connecte l'element LI00000006 _1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE1" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000001_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE1" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000001_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE1" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000001_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE2" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000002_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE2" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000002_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE2" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000002_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE3" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000003_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE3" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000003_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE3" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000003_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE4" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000004_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE4" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000004_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE4" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000004_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE5" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000005_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE5" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000005_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE5" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000005_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE6" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000006_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE6" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000006_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE6" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000006_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE7" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000007_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE7" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000007_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE7" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000007_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE8" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000008_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE8" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000008_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE8" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000008_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE9" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000009_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE9" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000009_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE9" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000009_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE10" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000010_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE10" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000010_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE10" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000010_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE11" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000011_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE11" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000011_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE11" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000011_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE12" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000012_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE12" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000012_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_LIGNE12" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche LI00000012_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_TR1" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche RT00000001_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_TR1" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche RT00000001_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_TR1" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche RT00000001_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_TR2" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche RT00000002_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_TR2" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche RT00000002_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_TR2" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche RT00000002_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_TR3" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche RT00000003_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_TR3" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche RT00000003_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_TR3" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche RT00000003_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_TR4" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche RT00000004_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_TR4" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche RT00000004_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_TR4" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche RT00000004_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_TR5" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche RT00000005_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_TR5" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche RT00000005_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="DEFAILLANCE_DISJONCTEUR_TRANCHE_TR5" pLN="RBRF" pDO="OpEx" desc="DYN_LDASLD_Defaillance disjoncteur tranche RT00000005_1_BOOLEAN_1_general_3"/>
                        </Inputs>
                    </LN0>
                    <LN prefix="RT00000001" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the RT00000001 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000001" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for the circuit__breaker of transformer feeder RT00000001</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000012" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for circuit__breaker of feeder LI00000012</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000012" lnClass="GAPC" inst="0" lnType="RTE_0399A6C9C366F2FD84AD132D419AFAD3_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Inhibition of command for feeder BayName masquage_inhibition </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000011" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the LI00000011 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000011" lnClass="GAPC" inst="0" lnType="RTE_0399A6C9C366F2FD84AD132D419AFAD3_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Inhibition of command for feeder BayName masquage_inhibition </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000010" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the LI00000010 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000010" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for circuit__breaker of feeder LI00000010</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000010" lnClass="GAPC" inst="0" lnType="RTE_0399A6C9C366F2FD84AD132D419AFAD3_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>persistent</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Inhibition of command for feeder BayName masquage_inhibition </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000009" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the LI00000009 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000009" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for circuit__breaker of feeder LI00000009</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000003" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the LI00000003 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000009" lnClass="GAPC" inst="0" lnType="RTE_0399A6C9C366F2FD84AD132D419AFAD3_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>persistent</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Inhibition of command for feeder BayName masquage_inhibition </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000008" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the LI00000008 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000008" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for circuit__breaker of feeder LI00000008</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000008" lnClass="GAPC" inst="0" lnType="RTE_0399A6C9C366F2FD84AD132D419AFAD3_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>persistent</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Inhibition of command for feeder BayName masquage_inhibition </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000007" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the LI00000007 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000012" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the LI00000012 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000007" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for circuit__breaker of feeder LI00000007</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000007" lnClass="GAPC" inst="0" lnType="RTE_0399A6C9C366F2FD84AD132D419AFAD3_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>persistent</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Inhibition of command for feeder BayName masquage_inhibition </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000006" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the LI00000006 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000006" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for circuit__breaker of feeder LI00000006</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000006" lnClass="GAPC" inst="0" lnType="RTE_0399A6C9C366F2FD84AD132D419AFAD3_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>persistent</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Inhibition of command for feeder BayName masquage_inhibition </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000005" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the LI00000005 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000001" lnClass="GAPC" inst="0" lnType="RTE_0399A6C9C366F2FD84AD132D419AFAD3_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>persistent</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Inhibition of command for feeder BayName masquage_inhibition </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000002" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the RT00000002 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000005" lnClass="GAPC" inst="0" lnType="RTE_0399A6C9C366F2FD84AD132D419AFAD3_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>persistent</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Inhibition of command for feeder BayName masquage_inhibition </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000004" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the LI00000004 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000004" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for circuit__breaker of feeder LI00000004</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000001" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for circuit__breaker of feeder LI00000001</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000004" lnClass="GAPC" inst="0" lnType="RTE_0399A6C9C366F2FD84AD132D419AFAD3_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>persistent</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Inhibition of command for feeder BayName masquage_inhibition </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000003" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the RT00000003 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000003" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for circuit__breaker of feeder LI00000003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000003" lnClass="GAPC" inst="0" lnType="RTE_0399A6C9C366F2FD84AD132D419AFAD3_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>persistent</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Inhibition of command for feeder BayName masquage_inhibition </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000002" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for the circuit__breaker of transformer feeder RT00000002</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000011" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for circuit__breaker of feeder LI00000011</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000002" lnClass="GAPC" inst="0" lnType="RTE_0399A6C9C366F2FD84AD132D419AFAD3_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>persistent</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Inhibition of command for feeder BayName masquage_inhibition </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000005" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for circuit__breaker of feeder LI00000005</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000002" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the LI00000002 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000002" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for circuit__breaker of feeder LI00000002</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000001" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the LI00000001 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000005" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for the circuit__breaker of transformer feeder RT00000005</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000004" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the RT00000004 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000004" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for the circuit__breaker of transformer feeder RT00000004</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000003" lnClass="PTRC" inst="0" lnType="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order for the circuit__breaker of transformer feeder RT00000003</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>ASLD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000005" lnClass="RBRF" inst="0" lnType="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal indicating a trip order of the RT00000005 bay for a circuit breaker failure of a neighbour bay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSUIED" ldName="VirtualASLDLDSUIED" desc="IED Monitoring Function">
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_D85F4E6F935B2F9E36635135754D2478_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the LDSUIED function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.09.00" revision="A1" when="20230926" who="JEL" what="Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED"/>
                                    <rte:Hitem version="01.10.00" revision="A1" when="20231129" who="JEL" what="Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock"/>
                                    <rte:Hitem version="01.11.00" revision="A1" when="20231212" who="JEL" what="Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1"/>
                                    <rte:Hitem version="01.11.01" revision="A1" when="20231221" who="DD" what="Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only"/>
                                    <rte:Hitem version="01.12.00" revision="A1" when="20240105" who="DF DD" what="Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS"/>
                                    <rte:Hitem version="01.12.01" revision="A1" when="20240122" who="JEL" what="Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5"/>
                                    <rte:Hitem version="01.13.00" revision="A1" when="20240213" who="JEL" what="Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType"/>
                                    <rte:Hitem version="01.14.00" revision="A1" when="20240226" who="DD" what="Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1"/>
                                    <rte:Hitem version="01.15.00" revision="A1" when="20240909" who="JEL" what="Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.15.01" revision="A1" when="20241023" who="DD" what="Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20230123" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1"/>
                                    <rte:Hitem version="01.08.00" revision="A1" when="20230907" who="JEL" what="Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW"/>
                                </Private>
                                <Val>01.15.01</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.1.0</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN lnClass="LPCP" inst="1" lnType="RTE_01622E099C2969608D70604D29E91C27_LPCP_V1.0.0">
                        <DOI name="AdminCfg">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is administratively up See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgtCfg">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mau">
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Medium attachment unit link status See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfg">
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfgCap1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Health of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNam">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>Virtual_port</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Label of the terminal on the device See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNum">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of the terminal on the device See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="0" lnType="RTE_E3DD1555C7FFBF4415DD01C174A0B95E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Watchdog</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_94B5ED605F03CFEF2E628823B45E5741_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-WATCHDOG" longLabel="PERIODE DE RAFRAICHISSEMENT DU WATCHDOG NUMERIQUE" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Watchdog Toggling Period</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-BASCUL-FLUX" longLabel="TEMPORISATION DE BASCULEMENT AUTOMATIQUE DE FLUX SV OU GOOSE" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>20</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Time delay to switch to the backup source SV or GOOSE if used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LGOS" inst="1" lnType="RTE_7E973FC61216F499F1B48D6D532BB7A7_LGOS_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConfRevNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Expected configuration revision number of the message</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GoCBRef">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="REF-GO-LGOS-1" longLabel="REFERENCE DU GOOSE SUPERVISE PAR LGOS 1" conf="true"/>
                            </Private>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference of subscribed GOOSE control block</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                        </DOI>
                        <DOI name="LastStNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Last state number of the received GOOSE message</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NdsCom">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the subscription needs commissioning</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SimSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true subscription is receiving simulated messages</Val>
                            </DAI>
                        </DOI>
                        <DOI name="St">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the subscription is active and valid message forwarded to application</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_2526292F8B5FAE6C9E7C617B78D48FBF_LPHD_V1.0.0">
                        <DOI name="NumPwrUp">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of power up operations of the physical device since the last reset </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>State of the physical device related HW and SW</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical device name plate</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>ASLD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates if this LN is a proxy False if not used </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrDn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IED power down detected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrSupAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm trigger status from the external power supply occurred </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IED power up detected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsStat">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LPHD Statistics reset</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Sim">
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Simulated GOOSE values or simulated sampled measurand values use activation</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
            <Services>
                <DynAssociation max="4"/>
                <SettingGroups>
                    <SGEdit resvTms="true"/>
                    <ConfSG resvTms="true"/>
                </SettingGroups>
                <GetDirectory/>
                <GetDataObjectDefinition/>
                <DataObjectDirectory/>
                <GetDataSetValue/>
                <DataSetDirectory/>
                <ConfDataSet modify="true" maxAttributes="200" max="1200"/>
                <ReadWrite/>
                <ConfReportControl bufMode="both" bufConf="true" max="900"/>
                <GetCBValues/>
                <ReportSettings rptID="Conf" optFields="Conf" bufTime="Conf" trgOps="Conf" intgPd="Conf" resvTms="true" owner="true" cbName="Conf" datSet="Conf"/>
                <GSESettings appID="Conf" kdaParticipant="false" cbName="Conf" datSet="Conf"/>
                <GOOSE fixedOffs="true" goose="true" max="300"/>
                <FileHandling mms="true"/>
                <ConfLNs fixPrefix="true" fixLnInst="true"/>
                <ClientServices goose="true" sv="true" supportsLdName="true" maxAttributes="4000" maxGOOSE="300" maxSMV="8" noIctBinding="false">
                    <TimeSyncProt iec61850_9_3="true"/>
                </ClientServices>
                <ConfLdName/>
                <SupSubscription maxGo="300" maxSv="8"/>
                <ConfSigRef max="3000"/>
                <ValueHandling setToRO="true"/>
                <RedProt prp="true"/>
            </Services>
        </AccessPoint>
        <AccessPoint name="ADMIN_AP"/>
    </IED>
    <DataTypeTemplates>
        <LNodeType lnClass="LGOS" id="RTE_7E973FC61216F499F1B48D6D532BB7A7_LGOS_V1.0.0">
            <DO name="GoCBRef" type="RTE_X_X_X_5B6CE8AD9D4A6CFF6494E4EBADAEF175_ORG_V1.0.0"/>
            <DO name="SimSt" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="NdsCom" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="St" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="ConfRevNum" type="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0"/>
            <DO name="LastStNum" type="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_C0780DB40A40DD04DE733BA6CB6465A7_LLN0_V1.0.0">
            <DO name="InRef49" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef52" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef27" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef23" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef47" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef33" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef36" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef13" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef18" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef7" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef28" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef22" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef26" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef3" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef39" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef43" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef31" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef46" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef21" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef48" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef29" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef9" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef37" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef55" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef16" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef50" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef17" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef30" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef42" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef8" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef57" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef10" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef11" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef15" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef2" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef5" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef19" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef25" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef53" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef56" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef12" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef1" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef51" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef14" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef35" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef34" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef54" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef58" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef45" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef41" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef44" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef6" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef38" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef20" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef32" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef24" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef40" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef4" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_AEEA10C63F2562C51364DCFDD9D15648_ENC_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="RTE_94B5ED605F03CFEF2E628823B45E5741_LSET_V1.0.0">
            <DO name="DlTmms1" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="DlTmms2" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_21DE7348CC546CCDD490F2D82350FC44_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPHD" id="RTE_2526292F8B5FAE6C9E7C617B78D48FBF_LPHD_V1.0.0">
            <DO name="Proxy" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="PwrSupAlm" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="NumPwrUp" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_FCCEDDB637AC8618E5DDF743B9D86B51_DPL_V1.0.0"/>
            <DO name="PwrDn" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="PwrUp" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="Sim" type="RTE_X_X_X_DB6C6913E2F33F1E64052E65B0DF9CE3_SPC_V1.0.0"/>
            <DO name="RsStat" type="RTE_X_X_X_76D802EC8D26000E3A05D0D455603DD1_SPC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="RBRF" id="RTE_E9CD62E1278169285ABB70097EDBC0E4_RBRF_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="OpEx" type="RTE_X_X_X_FECF222C3973D2564D692C87A218F4AD_ACT_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="PTRC" id="RTE_F10B4E90D348400923CE80F0987E363B_PTRC_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="Tr" type="RTE_X_X_X_FECF222C3973D2564D692C87A218F4AD_ACT_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPHD" id="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
            <DO name="PhyHealth" type="RTE_X_X_X_2D7E5A71E82BDDBE7AC53CE44FBB4458_ENS_V1.0.0"/>
            <DO name="Proxy" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_D85F4E6F935B2F9E36635135754D2478_LLN0_V1.0.0">
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_76C6A4DD012444FFAD3D310006714BE1_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_E3DD1555C7FFBF4415DD01C174A0B95E_GAPC_V1.0.0">
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_0399A6C9C366F2FD84AD132D419AFAD3_GAPC_V1.0.0">
            <DO name="SPCSO1" type="RTE_X_X_X_E3BD457B22EC6ABAA1D7BFD7A30977A1_SPC_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPCP" id="RTE_01622E099C2969608D70604D29E91C27_LPCP_V1.0.0">
            <DO name="AdminCfg" type="RTE_X_X_X_16CAC7D82197FBBB838E575F189CA1CC_SPG_V1.0.0"/>
            <DO name="MauCfg" type="RTE_X_X_X_A8123B65C823EADB29FDD51EE9232AC5_ING_V1.0.0"/>
            <DO name="PortNum" type="RTE_X_X_X_553F8AE90EC0448B1518B00F5EAABB58_ING_V1.0.0"/>
            <DO name="AutoNgtCfg" type="RTE_X_X_X_16CAC7D82197FBBB838E575F189CA1CC_SPG_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="PortNam" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="AutoNgt" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="Mau" type="RTE_X_X_X_806B7A4A4831854D7BDA913FF4199573_INS_V1.0.0"/>
            <DO name="MauCfgCap1" type="RTE_X_X_X_A8123B65C823EADB29FDD51EE9232AC5_ING_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_6B88C1261852350666BBA67E0D167571_DPL_V1.0.0"/>
        </LNodeType>
        <DOType cdc="ENS" id="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ORG" id="RTE_X_X_X_5B6CE8AD9D4A6CFF6494E4EBADAEF175_ORG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcCB" bType="ObjRef"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="paramRev" bType="INT32"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="valRev" bType="INT32"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="ldNs" bType="VisString255">
                <Val>IEC 61850-7-4:2007B</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="configRev" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_A8123B65C823EADB29FDD51EE9232AC5_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="HealthKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="HealthKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_806B7A4A4831854D7BDA913FF4199573_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="INT32"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="INT32"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPG" id="RTE_X_X_X_16CAC7D82197FBBB838E575F189CA1CC_SPG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="BOOLEAN" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="VSG" id="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ACT" id="RTE_X_X_X_FECF222C3973D2564D692C87A218F4AD_ACT_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="general" bType="BOOLEAN"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="phsA" bType="BOOLEAN"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="phsB" bType="BOOLEAN"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="phsC" bType="BOOLEAN"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="neut" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="originSrc" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_76D802EC8D26000E3A05D0D455603DD1_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="RTE_B953C6F6BDCD48577867E3FA5EBBFE40_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" valImport="true">
                <Val>status-only</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENC" id="RTE_X_X_X_76C6A4DD012444FFAD3D310006714BE1_ENC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" valImport="true">
                <Val>status-only</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_2D7E5A71E82BDDBE7AC53CE44FBB4458_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="HealthKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPS" id="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_553F8AE90EC0448B1518B00F5EAABB58_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_DB6C6913E2F33F1E64052E65B0DF9CE3_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" valImport="true">
                <Val>status-only</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
        </DOType>
        <DOType cdc="ENC" id="RTE_X_X_X_AEEA10C63F2562C51364DCFDD9D15648_ENC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" valKind="Set" type="BehaviourModeKind135" valImport="true"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind03" valImport="true">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0"/>
        </DOType>
        <DOType cdc="SPS" id="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPL" id="RTE_X_X_X_FCCEDDB637AC8618E5DDF743B9D86B51_DPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="hwRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="serNum" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="model" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="location" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="name" bType="VisString64" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="mRID" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ORG" id="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setTstRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcCB" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setTstCB" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="intAddr" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="tstEna" bType="BOOLEAN" valKind="Set" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="purpose" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="true"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_E3BD457B22EC6ABAA1D7BFD7A30977A1_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="RTE_0DB7845E00A6B6E4D52C365101396DF6_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind03" valImport="true">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_21DE7348CC546CCDD490F2D82350FC44_LPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>RTE:2024A</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPL" id="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="hwRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="serNum" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="model" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="location" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="name" bType="VisString64" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPL" id="RTE_X_X_X_6B88C1261852350666BBA67E0D167571_DPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="mRID" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DAType id="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0">
            <BDA name="ctlVal" bType="Enum" type="BehaviourModeKind"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0">
            <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind" valImport="false"/>
            <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind" valImport="false"/>
        </DAType>
        <DAType id="RTE_0DB7845E00A6B6E4D52C365101396DF6_V1.0.0">
            <BDA name="cmdQual" bType="Enum" valKind="RO" type="OutputSignalKind" valImport="false"/>
            <BDA name="onDur" bType="INT32U" valKind="RO" valImport="false"/>
            <BDA name="offDur" bType="INT32U" valKind="RO" valImport="false"/>
            <BDA name="numPls" bType="INT32U" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="RTE_7934516A99160CFE6BA163118894B809_V1.0.0">
            <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
            <BDA name="orIdent" bType="Octet64"/>
        </DAType>
        <DAType id="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0">
            <BDA name="ctlVal" bType="BOOLEAN"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0">
            <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
            <BDA name="orIdent" bType="Octet64"/>
        </DAType>
        <DAType id="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0">
            <BDA name="ctlVal" bType="Enum" type="BehaviourModeKind"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_B953C6F6BDCD48577867E3FA5EBBFE40_V1.0.0">
            <BDA name="cmdQual" bType="Enum" valKind="RO" type="OutputSignalKind" valImport="false"/>
            <BDA name="onDur" bType="INT32U" valKind="RO" valImport="false"/>
            <BDA name="offDur" bType="INT32U" valKind="RO" valImport="false"/>
            <BDA name="numPls" bType="INT32U" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0">
            <BDA name="ctlVal" bType="BOOLEAN"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <EnumType id="SIUnitKind">
            <EnumVal ord="1"/>
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="22">Bq</EnumVal>
            <EnumVal ord="23">°C</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m²</EnumVal>
            <EnumVal ord="42">m³</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s²</EnumVal>
            <EnumVal ord="45">m³/s</EnumVal>
            <EnumVal ord="46">m/m³</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m³</EnumVal>
            <EnumVal ord="49">m²/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="55">W/m²</EnumVal>
            <EnumVal ord="56">J/m²</EnumVal>
            <EnumVal ord="57">S/m</EnumVal>
            <EnumVal ord="58">K/s</EnumVal>
            <EnumVal ord="59">Pa/s</EnumVal>
            <EnumVal ord="60">J/kg K</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="62">Watts</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">phi</EnumVal>
            <EnumVal ord="65">cos(phi)</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V²</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A²</EnumVal>
            <EnumVal ord="70">A²t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
            <EnumVal ord="75">Hz/s</EnumVal>
            <EnumVal ord="76">char</EnumVal>
            <EnumVal ord="77">char/s</EnumVal>
            <EnumVal ord="78">kgm²</EnumVal>
            <EnumVal ord="79">dB</EnumVal>
            <EnumVal ord="80">J/Wh</EnumVal>
            <EnumVal ord="81">W/s</EnumVal>
            <EnumVal ord="82">l/s</EnumVal>
            <EnumVal ord="83">dBm</EnumVal>
            <EnumVal ord="84">h</EnumVal>
            <EnumVal ord="85">min</EnumVal>
            <EnumVal ord="86">Ohm/m</EnumVal>
            <EnumVal ord="87">percent/s</EnumVal>
            <EnumVal ord="88">A/V</EnumVal>
            <EnumVal ord="89">A/Vs</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind03">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="OutputSignalKind">
            <EnumVal ord="0">pulse</EnumVal>
            <EnumVal ord="1">persistent</EnumVal>
            <EnumVal ord="2">persistent-feedback</EnumVal>
        </EnumType>
        <EnumType id="OriginatorCategoryKind">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
        <EnumType id="BehaviourModeKind">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="BehaviourModeKind135">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
            <EnumVal ord="2">sbo-with-normal-security</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
            <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="HealthKind">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="MultiplierKind">
            <EnumVal ord="-24">y</EnumVal>
            <EnumVal ord="-21">z</EnumVal>
            <EnumVal ord="-18">a</EnumVal>
            <EnumVal ord="-15">f</EnumVal>
            <EnumVal ord="-12">p</EnumVal>
            <EnumVal ord="-9">n</EnumVal>
            <EnumVal ord="-6">µ</EnumVal>
            <EnumVal ord="-3">m</EnumVal>
            <EnumVal ord="-2">c</EnumVal>
            <EnumVal ord="-1">d</EnumVal>
            <EnumVal ord="0"/>
            <EnumVal ord="1">da</EnumVal>
            <EnumVal ord="2">h</EnumVal>
            <EnumVal ord="3">k</EnumVal>
            <EnumVal ord="6">M</EnumVal>
            <EnumVal ord="9">G</EnumVal>
            <EnumVal ord="12">T</EnumVal>
            <EnumVal ord="15">P</EnumVal>
            <EnumVal ord="18">E</EnumVal>
            <EnumVal ord="21">Z</EnumVal>
            <EnumVal ord="24">Y</EnumVal>
        </EnumType>
    </DataTypeTemplates>
</SCL>
