<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/IEC_60870-5-104" xmlns:compas="https://www.lfenergy.org/compas/extension/v1" xmlns:eTr-IEC61850-90-2="http://www.iec.ch/61850-90-2/2015/SCL" xmlns:rte="http://www.rte-france.com" version="2007" revision="B" release="4">
    <Header id="ARKENS-SV1120-HGAAA-EB5_SCU-ORG" version="2.2a" revision="1" toolID="GenICD_SV/ArkSVMngr_1.3a-2" nameStructure="IEDName">
        <History>
            <Hitem version="1.0a" revision="A" when="20220316" who="HDE" what="Création" why="Création"/>
            <Hitem version="1.1a" revision="B" when="20220524" who="HDE" what="Refonte suite à évolution scl (SCL_VirtualSCU_20220422.scl)" why="Prise en compte SCL V11.1"/>
            <Hitem version="1.2a" revision="C" when="20220916" who="HDE" what="Refonte suite à évolution scl (SCL_VirtualSCU_20220909.scl)" why="Prise en compte SCL V11.4.1"/>
            <Hitem version="1.2b" revision="-" when="20220928" who="HDE" what="correction format des LDSUIED/LPDOx.InRef.purpose" why="Prise en compte SCL V11.4.2"/>
            <Hitem version="1.2c" revision="-" when="20221020" who="HDE" what="ajout des pLN sur les ExtRef - homogénéisation des objets commandables - correction de substitutions dans le LDSUIED" why="Prise en compte remarque RTE sur ICD 1.2b"/>
            <Hitem version="1.2d" revision="-" when="20221025" who="SNL" what="ajout extrefs LPDI/Ind sur toutes les entrees ALgo" why="pas d'évolution documentaire"/>
            <Hitem version="1.2e" revision="-" when="20221026" who="SNL" what="daOP passé à stVal sur Extref_4 LPDI" why="pas d'évolution documentaire"/>
            <Hitem version="1.2f" revision="-" when="20221108" who="SNL" what="Renommage des types" why="pas d'évolution documentaire"/>
            <Hitem version="1.2g" revision="-" when="20221206" who="HDE" what="changement swRev des LD suite à modification des wrapper de code" why="pas d'évolution documentaire"/>
            <Hitem version="1.2h" revision="-" when="20221213" who="HDE" what="LDDJ : correction gestion origines - LDSxy: correction gestion des ordres manoeuvre et telecondamnation" why="pas d'évolution documentaire"/>
            <Hitem version="1.2i" revision="-" when="20221222" who="HDE" what="tout LD : ajout opertTimeout sur objets commandables autorisant enhanced security - LDDJ : correction bornes max de Tenc et Tdec dans le code" why="pas d'évolution documentaire"/>
            <Hitem version="1.2j" revision="-" when="20230116" who="HDE" what="tout LD : correction wrapper de code - LDDJ/LDSxy : les ordre enc/dec entrant ne propagent plus leur qualité sur les sorties enc/dec" why="pas d'évolution documentaire"/>
            <Hitem version="1.2k" revision="-" when="20230206" who="HDE" what="LDBALIS : correction gestion opOk - LDSxy : correction gestion des origin - LDDJ/LDSxy : réinitialisation des position lorsque LN à OFF" why="pas d'évolution documentaire"/>
            <Hitem version="1.2l" revision="-" when="20230213" who="HDE" what="Reprise construction LDITFUA/TGDJBATTXCBRx.Pos.stVal et LDITFUA/XSWI0.Pos.stVal - LDSXY : correction gestion origine sur les ordres d'ouverture avec Beh et on-blocked ou test-blocked" why="pas d'évolution documentaire"/>
            <Hitem version="1.2m" revision="-" when="20230217" who="HDE" what="Modifications de la transmission de l’origine de LDDJ/XCBR0.Pos et de LDDJ/XCMD0.OpOpn suite à la réception de Ordre de declenchement par baisse pression SF6, origine à Process et orident chaine vide" why="pas d'évolution documentaire"/>
            <Hitem version="1.2n" revision="-" when="20230306" who="HDE" what="évolution version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="1.2o" revision="-" when="20230315" who="HDE" what="évolution version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="1.2p" revision="-" when="20230320" who="HDE" what="Ajout DO IEC61869-9 dans LDSUIED/LPHD" why="pas d'évolution documentaire"/>
            <Hitem version="1.3a" revision="-" when="20230413" who="HDE" what="LDBALIS, LDITFRPTRPD, LDITSUDJ et LDITFUA : correction logicielle : initialisation des structures et gestion des DO avec Beh xxx-blocked" why="pas d'évolution documentaire"/>
            <Hitem version="1.3b" revision="-" when="20230512" who="HDE" what="Evolution version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="1.3c" revision="-" when="20230525" who="HDE" what="Evolution version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="1.4a" revision="-" when="20230612" who="HDE" what="LDDJ/LDSXY : La fonction peut émettre des ordres d'ouverture et fermeture simultanéments - correction gestion DO lorsque Beh à OFF - Les DO sont valorisés quelque soit Beh (locked ou non) LDSUIED : valorisation des DOI por LDSUIED/LPHD0.NamHzRtg, NamMaxDlRtg et NamVariant services : correction CLientServices.maxAttribute" why="pas d'évolution documentaire"/>
            <Hitem version="1.4b" revision="-" when="20230921" who="HDE" what="Evolution version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="2.0a" revision="-" when="20231016" who="HDE" what="Prise en compte scl V11.4.3" why="pas d'évolution documentaire"/>
            <Hitem version="2.0b" revision="-" when="20231110" who="HDE" what="Mise à jour version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="2.0c" revision="-" when="20231205" who="HDE" what="Mise à jour version firmware - Mise à jour section communications" why="pas d'évolution documentaire"/>
            <Hitem version="2.0d" revision="-" when="20231211" who="HDE" what="maj LDSUIED/NamPlt.configRev" why="pas d'évolution documentaire"/>
            <Hitem version="2.0e" revision="-" when="20240122" who="HDE" what="maj version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="2.1a" revision="-" when="20240318" who="HDE" what="maj alias et descriptions des paramètres dans les CI des algos : pas de changement fonctionnel LDDJ : changement FIP pour InRef STAT_LDDJ_COND SYNCHROCHECK OK_1_BOOLEAN LDDJ : Ajout ExtRef STAT_LDDJ_COND SYNCHROCHECK OK_1_BOOLEAN_1_stVal_1 LDDJ/XCMD0.ClsDurTmms et OpnDurTmms ont valimport à true" why="pas d'évolution documentaire"/>
            <Hitem version="2.1b" revision="-" when="20240502" who="HDE" what="LDDJ et LDSXY : correction gestion restauration des compteurs de manoeuvres" why="pas d'évolution documentaire"/>
            <Hitem version="2.1c" revision="-" when="20240603" who="HDE" what="LDSUIED/LPLE[123].CmdLEDXX.ctlModel et LDSUIED/LPDO.CmdDOXX.ctlModel :  valimport=true" why="pas d'évolution documentaire"/>
            <Hitem version="2.1d" revision="-" when="20240607" who="HDE" what="maj version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="2.1e" revision="-" when="20240610" who="HDE" what="Modification du valimport sur le DA LSET0/DlTmms1.setVal (pour autoriser sa modification par l'intermédiaire du SCD)" why="pas d'évolution documentaire"/>
            <Hitem version="2.1f" revision="-" when="20240719" who="HDE" what="Evolution version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="2.1g" revision="-" when="20241014" who="HDE" what="maj version firmware - Correction valeurs de clignotement des LED" why="pas d'évolution documentaire"/>
            <Hitem version="2.1i" revision="-" when="20250224" who="HDE" what="maj version firmware" why="pas d'évolution documentaire"/>
            <Hitem version="2.2a" revision="-" when="20250416" who="HDE" what="LDITFRPTRPD: Corrections FLUX_SIGNAUX pour Urgence 1 pour RPD,Urgence 2 pour RPD" why="Prise en compte scl 11.4.4"/>
        </History>
    </Header>
    <Communication>
        <SubNetwork type="IP" name="RSPACE_ADMIN_NETWORK">
            <ConnectedAP iedName="TEMPLATE" apName="ADMIN_AP" redProt="none">
                <Address>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="IP">192.168.0.1</P>
                    <P type="IP-GATEWAY">0.0.0.0</P>
                    <P type="SyslogIP">0.0.0.0</P>
                    <P type="SyslogProt">tcp</P>
                    <P type="SyslogCat">13</P>
                    <P type="SyslogMaxSev">5</P>
                </Address>
                <PhysConn type="Connection">
                    <P type="Type">1000BaseLX</P>
                    <P type="Plug">LC</P>
                    <P type="Port">ETH M2</P>
                </PhysConn>
            </ConnectedAP>
        </SubNetwork>
        <SubNetwork type="8-MMS" name="RSPACE_PROCESS_NETWORK">
            <ConnectedAP iedName="TEMPLATE" apName="PROCESS_AP" redProt="prp">
                <Address>
                    <P type="OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-AE-Qualifier">23</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="MMS-VLANID">300</P>
                    <P type="MMS-PRIORITY">3</P>
                    <P type="PTP-VLANID">400</P>
                    <P type="PTP-PRIORITY">4</P>
                    <P type="IP-SUBNET">0.0.0.0</P>
                    <P type="IP">127.0.0.1</P>
                </Address>
                <PhysConn type="Connection">
                    <P type="Type">1000BaseLX</P>
                    <P type="Plug">LC</P>
                    <P type="Port">ETH A</P>
                </PhysConn>
                <PhysConn type="RedConn">
                    <P type="Type">1000BaseLX</P>
                    <P type="Plug">LC</P>
                    <P type="Port">ETH B</P>
                </PhysConn>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="TEMPLATE" type="ARKENS-SV1120-HGAAA-EB5" manufacturer="SCLE SFE" configVersion="2.2a" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4">
        <Private type="COMPAS-IEDType">SCU-ORG</Private>
        <Private type="SCLE_IDPACK">3815#SCU-ORG#LIGNE#2.2a#1</Private>
        
        <Services nameLength="64">
            <ConfLNs fixPrefix="true" fixLnInst="true"/>
            <ClientServices noIctBinding="false"/>
            <ConfLdName/>
            <ValueHandling setToRO="true"/>
        </Services>
        <AccessPoint name="PROCESS_AP">
            <Server>
                <Authentication none="true" certificate="false"/>
                <LDevice inst="LDBALIS" ldName="VirtualSCULDBALIS">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="403050" when="20220607" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="408197" when="20220802" who="HDE" what="Evolution des wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="413986" when="20220802" who="HDE" what="Evolution des wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="413986" when="20221019" who="HDE" what="Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423528" when="20221206" who="HDE" what="Correction bug wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="426662" when="20230109" who="HDE" what="Correction bug wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="428911" when="20230125" who="HDE" what="opOk est émis si cltModel a xxx-blocked - pas d'envoi opRcvd si Beh à off"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="439500" when="20230413" who="HDE" what="Les DO commandables sont valorisés quel que soit Beh , blocked ou non"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457811" when="20230918" who="HDE" what="Prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469827" when="20240207" who="HDE" what="modification alias et description des paramètres dans la CI pour affichage ArkSVM : pas de changement fonctionnel"/>
                                </Private>
                                <Val>01.00.00.1.2b</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201216" who="GD/GB/FF" what="Review RTE"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201216" who="GD/GB/FF" what="Review RTE"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201216" who="GD/GB/FF" what="Review RTE"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211001" who="FF" what="Fusion fichier LD statique et fichier FLOW ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm, operTimeout) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211001" who="FF" what="Fusion fichier LD statique et fichier FLOW ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm, operTimeout) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211001" who="FF" what="Fusion fichier LD statique et fichier FLOW ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm, operTimeout) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220330" who="GD JAL  GD" what="Ajout des critères sur LN et flux ISA MAIN  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220330" who="GD JAL  GD" what="Ajout des critères sur LN et flux ISA MAIN  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220330" who="GD JAL  GD" what="Ajout des critères sur LN et flux ISA MAIN  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220407" who="JEL" what="Ajout du type d'IEDRTE SCU-ORG;SCU-MCB"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220407" who="JEL" what="Ajout du type d'IEDRTE SCU-ORG;SCU-MCB"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220407" who="JEL" what="Ajout du type d'IEDRTE SCU-ORG;SCU-MCB"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20221221" who="GD" what="Ajout d'une colonne TARGET.BORNIER.gen dans l'onglet des signaux"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20221221" who="GD" what="Ajout d'une colonne TARGET.BORNIER.gen dans l'onglet des signaux"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20221221" who="GD" what="Ajout d'une colonne TARGET.BORNIER.gen dans l'onglet des signaux"/>
                                </Private>
                                <Val>01.02.00</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN lnClass="GAPC" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_GAPC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind16">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind17">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind18">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind19">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind20">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind21">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind22">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind23">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind24">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind25">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 25</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind26">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 26</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind27">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind28">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 28</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind29">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 29</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind30">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 30</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind31">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 31</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind32">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 32</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind33">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 33</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind34">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 34</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind35">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 35</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind36">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 36</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind37">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 37</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind38">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 38</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind39">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 39</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind40">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 40</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind41">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 41</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind42">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind43">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 43</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind44">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 44</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Information to be mapped to LPDO to activate physical output for identication indicator of IED 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO10">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO11">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 11</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO12">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 12</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO13">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO14">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 14</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO15">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 15</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO16">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 16</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO17">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 17</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO18">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 18</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO19">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 19</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO20">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 20</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO21">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 21</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO22">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 22</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO23">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 23</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO24">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 24</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO25">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 25</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO26">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 26</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO27">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 27</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO28">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 28</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO29">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 29</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO30">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 30</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO31">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 31</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO32">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 32</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO33">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 33</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO34">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 34</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO35">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 35</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO36">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 36</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO37">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 37</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO38">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 38</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO39">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 39</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO40">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 40</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO41">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 41</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO42">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 42</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO43">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 43</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO44">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 44</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO9">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for activation of the identification indicator for IED 9</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDDJ" ldName="VirtualSCULDDJ" desc="Circuit Breaker Interface">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health status of LDDJ</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="400001" when="20220525" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="408206" when="20220802" who="HDE" what="Evolution wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="413998" when="20220927" who="HDE" what="Version du code"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="413998" when="20221017" who="HDE" what="ajout des pLN sur les ExtRefs - XSWI0.Mod.CtlModel peut être en drect enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="413998" when="20221017" who="HDE" what="ajout des correction bug wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="424252" when="20221212" who="HDE" what="correction gestion de l'origine de la position DJ"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="425332" when="20221221" who="HDE" what="correction bornes max Tenc et Tdec dans le code - ajout operTimeout sur DO commandables autorisant enhanced security"/>
                                    <rte:Hitem version="01.00.00.1.0f" revision="426674" when="20230104" who="HDE" what="la quailité des ordres enc/dec entrant n'est plus propagée vers les sortie enc/dec"/>
                                    <rte:Hitem version="01.00.00.1.0g" revision="428984" when="20230126" who="HDE" what="la position DJ est fixée à OFF orcat process orident vide si LD à OFF - les ordres enc/dec sont fixés à 0 orcat process orident vide si LD à OFF"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="432220" when="20230217" who="JOP" what="Modifications de la transmission de l’origine de LDDJ/XCBR0.Pos et de LDDJ/XCMD0.OpOpn suite à la réception de Ordre de declenchement par baisse pression SF6, origine à Process et orident chaine vide"/>
                                    <rte:Hitem version="01.00.00.1.1b" revision="445512" when="20230609" who="HDE" what="La fonction peut émettre des ordres d'ouverture et fermeture simultanéments - correction gestion DO lorsque Beh à OFF"/>
                                    <rte:Hitem version="01.00.00.1.1c" revision="457815" when="20230920" who="HDE" what="prise en compte SCL V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.1d" revision="469832" when="20240207" who="HDE" what="mise à jour alias et description des paramètres dans la CI pour ArkSVM : pas de changement fonction"/>
                                    <rte:Hitem version="01.00.00.1.1e" revision="472109" when="20240229" who="HDE" what="Le FIP de l'InRef STAT_LDDJ_COND SYNCHROCHECK OK_1_BOOLEAN est à true"/>
                                    <rte:Hitem version="01.00.00.1.1f" revision="473813" when="20240318" who="HDE" what="XCMD0.ClsDurTmms et OpnDurTmms ont valimport à true"/>
                                    <rte:Hitem version="01.00.00.1.1g" revision="477776" when="20240502" who="HDE" what="Correction gestion restauration du compteur de manoeuvres"/>
                                </Private>
                                <Val>01.00.00.1.1g</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="JEL  GD" what="Modification du lnNs RTE:2019A vers RTE:2022A  Mise à jour des flux issus du LDASLD pour mise en cohérence avec modélisation LDASLD Correction des SOURCE pour les LDASLD entree Ordre de declenchement triphase"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="JEL  GD" what="Modification du lnNs RTE:2019A vers RTE:2022A  Mise à jour des flux issus du LDASLD pour mise en cohérence avec modélisation LDASLD Correction des SOURCE pour les LDASLD entree Ordre de declenchement triphase"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="JEL  GD" what="Modification du lnNs RTE:2019A vers RTE:2022A  Mise à jour des flux issus du LDASLD pour mise en cohérence avec modélisation LDASLD Correction des SOURCE pour les LDASLD entree Ordre de declenchement triphase"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210606" who="RTE" what="RTE Review"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210606" who="RTE" what="RTE Review"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210606" who="RTE" what="RTE Review"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20211005" who="RTE" what="suppression originSrc des XCMD OpCls et OpOpn Renommage entrée ENCLENCHEMENT DJ (CRITENC) en ENCLENCHEMENT DJ Suppression d'espace en trop dans &quot;d&quot; des Signal CB is blocked … Suppression du transfert"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20211005" who="RTE" what="suppression originSrc des XCMD OpCls et OpOpn Renommage entrée ENCLENCHEMENT DJ (CRITENC) en ENCLENCHEMENT DJ Suppression d'espace en trop dans &quot;d&quot; des Signal CB is blocked … Suppression du transfert"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20211005" who="RTE" what="suppression originSrc des XCMD OpCls et OpOpn Renommage entrée ENCLENCHEMENT DJ (CRITENC) en ENCLENCHEMENT DJ Suppression d'espace en trop dans &quot;d&quot; des Signal CB is blocked … Suppression du transfert"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211019" who="GD FF" what="Fusion fichier LD statique et fichier FLOW Réduction de l'enum du XCBR0.EEHealth   ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Paramètres:  -Ajout de colonnes pour dire si un paramètre est global à une tranche ou un site dans l'onglet DO  -Correction de certains champs des paramètres (min...)  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  Suppression valKind, valImport des ST  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211019" who="GD FF" what="Fusion fichier LD statique et fichier FLOW Réduction de l'enum du XCBR0.EEHealth   ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Paramètres:  -Ajout de colonnes pour dire si un paramètre est global à une tranche ou un site dans l'onglet DO  -Correction de certains champs des paramètres (min...)  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  Suppression valKind, valImport des ST  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211019" who="GD FF" what="Fusion fichier LD statique et fichier FLOW Réduction de l'enum du XCBR0.EEHealth   ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Paramètres:  -Ajout de colonnes pour dire si un paramètre est global à une tranche ou un site dans l'onglet DO  -Correction de certains champs des paramètres (min...)  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  Suppression valKind, valImport des ST  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211213" who="GB YL" what="Mise à jour des PLAGES pour les entrées Ordre de declenchement triphase, Ordre de declenchement phase A;B;C  Ajout des DA OriginSrc des XCMD.OpCls et OpOpn Ajout des DO liés à la 62271-3 (RS-7160)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211213" who="GB YL" what="Mise à jour des PLAGES pour les entrées Ordre de declenchement triphase, Ordre de declenchement phase A;B;C  Ajout des DA OriginSrc des XCMD.OpCls et OpOpn Ajout des DO liés à la 62271-3 (RS-7160)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211213" who="GB YL" what="Mise à jour des PLAGES pour les entrées Ordre de declenchement triphase, Ordre de declenchement phase A;B;C  Ajout des DA OriginSrc des XCMD.OpCls et OpOpn Ajout des DO liés à la 62271-3 (RS-7160)"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220216" who="JEL" what="Suppression des dataNs pour les DO de type VSD Modification du LLN0.lnNs pour les LN concernés par la suppression du dataNs"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220216" who="GD  YL  JAL  GD" what="Ajout des critères sur LN et Flux  Ajout flux enclenchement tri et déclenchement tri depuis LDMUREACT (phase 2)  ISA MAIN  Pour les flux de la PX l'un des flux doit provenir de la PDIS et non 2 fois du BCU"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220216" who="GD  YL  JAL  GD" what="Ajout des critères sur LN et Flux  Ajout flux enclenchement tri et déclenchement tri depuis LDMUREACT (phase 2)  ISA MAIN  Pour les flux de la PX l'un des flux doit provenir de la PDIS et non 2 fois du BCU"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220216" who="JEL" what="Suppression des dataNs pour les DO de type VSD Modification du LLN0.lnNs pour les LN concernés par la suppression du dataNs"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220216" who="JEL" what="Suppression des dataNs pour les DO de type VSD Modification du LLN0.lnNs pour les LN concernés par la suppression du dataNs"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220216" who="GD  YL  JAL  GD" what="Ajout des critères sur LN et Flux  Ajout flux enclenchement tri et déclenchement tri depuis LDMUREACT (phase 2)  ISA MAIN  Pour les flux de la PX l'un des flux doit provenir de la PDIS et non 2 fois du BCU"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220407" who="GD  GD JEL" what="Complement des flux pour le LDAGSA (passage à 10 instance de LD)  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220407" who="GD  GD JEL" what="Complement des flux pour le LDAGSA (passage à 10 instance de LD)  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220407" who="GD  GD JEL" what="Complement des flux pour le LDAGSA (passage à 10 instance de LD)  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.05.01" revision="A1" when="20220615" who="JEL" what="Modification des flux pour les LD sources multi-instanciés Correction des flux provenant du LDAGSA PTRC0 Rajout du LLN0.Mod.Oper.Check"/>
                                    <rte:Hitem version="01.05.01" revision="A1" when="20220615" who="JEL" what="Modification des flux pour les LD sources multi-instanciés Correction des flux provenant du LDAGSA PTRC0 Rajout du LLN0.Mod.Oper.Check"/>
                                    <rte:Hitem version="01.05.01" revision="A1" when="20220615" who="JEL" what="Modification des flux pour les LD sources multi-instanciés Correction des flux provenant du LDAGSA PTRC0 Rajout du LLN0.Mod.Oper.Check"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220722" who="JEL" what="Version pour diffusion"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220722" who="JEL" what="Version pour diffusion"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220722" who="JEL" what="Version pour diffusion"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220906" who="JEL FF" what="Ajout du XCBR0.NamPlt Suppression BDA Check du mod inutile"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220906" who="JEL FF" what="Ajout du XCBR0.NamPlt Suppression BDA Check du mod inutile"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220906" who="JEL FF" what="Ajout du XCBR0.NamPlt Suppression BDA Check du mod inutile"/>
                                    <rte:Hitem version="01.08.00" revision="A1" when="20230523" who="JEL" what="Ajout SAMU pour les objets associés à la SAMU"/>
                                    <rte:Hitem version="01.08.00" revision="A1" when="20230523" who="JEL" what="Ajout SAMU pour les objets associés à la SAMU"/>
                                    <rte:Hitem version="01.08.00" revision="A1" when="20230523" who="JEL" what="Ajout SAMU pour les objets associés à la SAMU"/>
                                </Private>
                                <Val>01.08.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDDJ_POSITION DJ FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDDJ_POSITION DJ FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E74</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_POSITION DJ FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_34_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_34_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E59</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_34_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_35_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_35_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E60</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_35_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_36_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_36_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E61</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_36_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_37_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_37_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E62</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_37_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_38_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_38_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E63</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_38_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_39_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_39_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E64</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_39_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_40_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_40_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E65</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_40_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_41_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_41_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E66</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_41_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_42_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_42_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E67</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_42_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E26</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDDJ_DJ DEBROCHE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDDJ_DJ DEBROCHE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E72</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_DJ DEBROCHE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E27</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E9</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase A_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_3_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_3_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase A_3_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E15</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase B_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_3_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_3_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E16</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase B_3_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E21</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase C_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef26">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_3_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_3_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E22</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase C_3_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef27">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_3_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_3_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E28</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_3_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef28">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_4_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_4_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E29</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_4_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef29">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_4_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_4_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase A_4_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDDJ_POSITION DJ OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDDJ_POSITION DJ OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E75</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_POSITION DJ OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef30">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_4_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_4_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E17</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase B_4_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef31">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_4_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_4_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E23</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase C_4_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef32">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_5_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_5_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E30</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_5_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef33">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_6_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_6_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E31</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_6_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef34">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_7_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_7_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E32</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_7_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef35">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_15_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_15_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E40</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_15_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef36">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre d enclenchement DJ_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre d enclenchement DJ_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E4</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre d enclenchement DJ_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef37">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_8_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_8_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E33</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_8_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef38">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_27_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_27_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E52</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_27_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef39">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_28_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_28_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E53</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_28_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDDJ_DJ EMBROCHE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDDJ_DJ EMBROCHE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E73</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_DJ EMBROCHE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef40">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_9_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_9_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E34</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_9_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef41">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_10_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_10_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E35</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_10_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef42">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_11_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_11_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E36</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_11_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef43">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_12_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_12_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E37</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_12_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef44">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_13_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_13_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E38</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_13_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef45">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E8</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase A_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef46">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E14</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase B_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef47">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E20</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase C_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef48">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_14_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_14_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E39</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_14_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef49">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_17_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_17_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E42</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_17_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDDJ_DEFAUT INTERNE DJ_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDDJ_DEFAUT INTERNE DJ_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E70</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_DEFAUT INTERNE DJ_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef50">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_18_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_18_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E43</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_18_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef51">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_19_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_19_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E44</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_19_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef52">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_20_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_20_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E45</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_20_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef53">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_21_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_21_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E46</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_21_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef54">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_22_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_22_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E47</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_22_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef55">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_16_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_16_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E41</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_16_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef56">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_5_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_5_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E12</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase A_5_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef57">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_6_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_6_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E13</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase A_6_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef58">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_5_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_5_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E18</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase B_5_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef59">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_6_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_6_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E19</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase B_6_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDDJ_ENCLENCHEMENT DJ_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDDJ_ENCLENCHEMENT DJ_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E77</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_ENCLENCHEMENT DJ_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef60">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_5_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_5_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E24</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase C_5_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef61">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_6_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_6_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E25</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase C_6_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef62">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_23_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_23_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E48</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_23_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef63">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_24_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_24_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E49</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_24_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef64">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_25_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_25_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E50</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_25_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef65">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_26_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_26_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E51</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_26_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef66">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_43_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_43_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E68</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_43_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef67">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre d enclenchement DJ_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre d enclenchement DJ_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre d enclenchement DJ_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef68">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="3: essential status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement par baisse pression SF6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement par baisse pression SF6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E7</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement par baisse pression SF6_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef69">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="3: essential status input" defaultValue="true" dataStreamKey="DYN_LDDJ_Ordre de blocage par baisse pression SF6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de blocage par baisse pression SF6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de blocage par baisse pression SF6_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDDJ_DISCORDANCE DE POLE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDDJ_DISCORDANCE DE POLE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E71</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_DISCORDANCE DE POLE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef70">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_29_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_29_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E54</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_29_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef71">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_30_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_30_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E55</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_30_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef72">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_31_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_31_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E56</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_31_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef73">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_32_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_32_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E57</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_32_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef74">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="false" dataStreamKey="STAT_LDDJ_COND SYNCHROCHECK OK_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="STAT_LDDJ_COND SYNCHROCHECK OK_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>LDDJ#1.E79</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_COND SYNCHROCHECK OK_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDDJ_VERROUILLAGE ENCLENCHEMENT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDDJ_VERROUILLAGE ENCLENCHEMENT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E76</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_VERROUILLAGE ENCLENCHEMENT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_33_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_33_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDDJ#1.E58</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_33_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_14" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_14_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_14" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_14_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_15" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_15_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_15" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_15_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_15" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_15_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_16" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_16_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_16" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_16_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_16" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_16_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_16" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_16_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_16" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_16_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_17" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_17_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_17" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_17_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_17" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_17_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_17" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_17_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_17" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_17_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_18" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_18_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_18" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_18_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_18" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_18_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_18" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_18_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_18" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_18_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_19" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_19_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_19" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_19_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_19" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_19_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_19" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_19_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_19" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_19_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_1" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_1" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_1" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_1" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_1" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_20" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_20_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_20" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_20_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_20" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_20_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_20" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_20_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_20" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_20_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_21" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_21_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_21" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_21_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_21" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_21_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_21" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_21_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_21" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_21_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_22" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_22_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_22" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_22_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_22" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_22_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_22" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_22_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_22" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_22_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_23" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_23_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_23" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_23_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_23" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_23_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_23" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_23_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_23" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_23_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_24" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_24_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_24" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_24_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_24" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_24_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_24" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_24_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_24" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_24_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_25" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_25_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_25" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_25_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_25" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_25_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_25" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_25_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_25" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_25_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_26" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_26_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_26" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_26_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_26" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_26_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_26" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_26_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_26" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_26_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_27" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_27_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_27" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_27_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_27" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_27_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_27" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_27_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_27" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_27_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_28" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_28_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_28" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_28_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_28" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_28_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_28" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_28_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_28" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_28_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_29" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_29_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_29" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_29_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_29" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_29_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_29" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_29_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_29" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_29_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_2" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_2_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_2" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_2_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_2" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_2_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_2" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_2_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_2" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_2_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_30" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_30_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_30" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_30_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_30" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_30_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_30" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_30_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_30" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_30_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_31" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_31_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_31" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_31_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_31" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_31_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_31" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_31_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_31" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_31_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_32" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_32_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_32" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_32_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_32" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_32_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_32" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_32_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_32" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_32_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_33" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_33_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_33" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_33_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_33" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_33_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_33" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_33_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_33" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_33_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_34" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_34_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_34" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_34_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_34" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_34_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_34" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_34_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_34" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_34_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_35" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_35_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_35" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_35_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_35" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_35_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_35" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_35_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_35" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_35_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_36" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_36_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_36" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_36_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_36" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_36_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_36" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_36_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_36" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_36_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_37" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_37_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_37" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_37_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_37" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_37_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_37" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_37_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_37" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_37_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_38" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_38_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_38" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_38_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_38" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_38_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_38" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_38_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_38" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_38_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_39" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_39_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_39" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_39_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_39" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_39_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_39" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_39_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_39" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_39_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_3" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_3_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_3" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_3_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_3" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_3_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_3" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_3_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_3" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_3_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_40" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_40_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_40" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_40_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_40" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_40_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_40" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_40_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_40" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_40_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_41" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_41_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_41" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_41_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_41" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_41_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_41" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_41_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_41" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_41_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_42" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_42_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_42" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_42_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_42" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_42_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_42" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_42_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_42" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_42_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_43" pLN="CSWI" pDO="OpOpn" desc="DYN_LDDJ_Ordre de declenchement triphase_43_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_43" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_43_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_43" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_43_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_43" pLN="CSWI" pDO="OpOpn" desc="DYN_LDDJ_Ordre de declenchement triphase_43_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_43" pLN="CSWI" pDO="OpOpn" desc="DYN_LDDJ_Ordre de declenchement triphase_43_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_4" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_4_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_4" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_4_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_4" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_4_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_4" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_4_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_4" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_4_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_5" pLN="GAPC" pDO="Op" desc="DYN_LDDJ_Ordre de declenchement triphase_5_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_5" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_5_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_5" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_5_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_5" pLN="GAPC" pDO="Op" desc="DYN_LDDJ_Ordre de declenchement triphase_5_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_5" pLN="GAPC" pDO="Op" desc="DYN_LDDJ_Ordre de declenchement triphase_5_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_6" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_6_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_6" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_6_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_6" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_6_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_6" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_6_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_6" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_6_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_7" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_7_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_7" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_7_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_7" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_7_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_7" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_7_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_7" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_7_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_8" pLN="GAPC" pDO="Op" desc="DYN_LDDJ_Ordre de declenchement triphase_8_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_8" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_8_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_8" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_8_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_8" pLN="GAPC" pDO="Op" desc="DYN_LDDJ_Ordre de declenchement triphase_8_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_8" pLN="GAPC" pDO="Op" desc="DYN_LDDJ_Ordre de declenchement triphase_8_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_9" pLN="GAPC" pDO="Op" desc="DYN_LDDJ_Ordre de declenchement triphase_9_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_9" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_9_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_9" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_9_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_9" pLN="GAPC" pDO="Op" desc="DYN_LDDJ_Ordre de declenchement triphase_9_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_9" pLN="GAPC" pDO="Op" desc="DYN_LDDJ_Ordre de declenchement triphase_9_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="DEFAUT_INTERNE_DJ_1" pLN="LPDI" pDO="Ind" desc="STAT_LDDJ_DEFAUT INTERNE DJ_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DISCORDANCE_DE_POLE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDDJ_DISCORDANCE DE POLE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DJ_DEBROCHE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDDJ_DJ DEBROCHE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DJ_EMBROCHE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDDJ_DJ EMBROCHE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ENCLENCHEMENT_DJ_1" pLN="LPDI" pDO="Ind" desc="STAT_LDDJ_ENCLENCHEMENT DJ_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_DJ_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDDJ_POSITION DJ FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="POSITION_DJ_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDDJ_POSITION DJ OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="VERROUILLAGE_ENCLENCHEMENT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDDJ_VERROUILLAGE ENCLENCHEMENT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_15" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_15_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_15" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_15_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_d_enclenchement_DJ_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDDJ_Ordre d enclenchement DJ_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_d_enclenchement_DJ_1" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre d enclenchement DJ_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_d_enclenchement_DJ_1" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre d enclenchement DJ_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_d_enclenchement_DJ_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDDJ_Ordre d enclenchement DJ_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_d_enclenchement_DJ_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDDJ_Ordre d enclenchement DJ_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_d_enclenchement_DJ_2" pLN="CSWI" pDO="OpCls" desc="DYN_LDDJ_Ordre d enclenchement DJ_2_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_d_enclenchement_DJ_2" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre d enclenchement DJ_2_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_d_enclenchement_DJ_2" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre d enclenchement DJ_2_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_d_enclenchement_DJ_2" pLN="CSWI" pDO="OpCls" desc="DYN_LDDJ_Ordre d enclenchement DJ_2_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_d_enclenchement_DJ_2" pLN="CSWI" pDO="OpCls" desc="DYN_LDDJ_Ordre d enclenchement DJ_2_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_blocage_par_baisse_pression_SF6_1" pLN="SIMG" pDO="InsBlk" desc="DYN_LDDJ_Ordre de blocage par baisse pression SF6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_de_blocage_par_baisse_pression_SF6_1" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de blocage par baisse pression SF6_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_blocage_par_baisse_pression_SF6_1" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de blocage par baisse pression SF6_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_blocage_par_baisse_pression_SF6_1" pLN="SIMG" pDO="InsBlk" desc="DYN_LDDJ_Ordre de blocage par baisse pression SF6_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_de_blocage_par_baisse_pression_SF6_1" pLN="SIMG" pDO="InsBlk" desc="DYN_LDDJ_Ordre de blocage par baisse pression SF6_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_par_baisse_pression_SF6_1" pLN="SIMG" pDO="InsTr" desc="DYN_LDDJ_Ordre de declenchement par baisse pression SF6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_par_baisse_pression_SF6_1" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement par baisse pression SF6_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_par_baisse_pression_SF6_1" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement par baisse pression SF6_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_par_baisse_pression_SF6_1" pLN="SIMG" pDO="InsTr" desc="DYN_LDDJ_Ordre de declenchement par baisse pression SF6_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_par_baisse_pression_SF6_1" pLN="SIMG" pDO="InsTr" desc="DYN_LDDJ_Ordre de declenchement par baisse pression SF6_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_1" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_1_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_1" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase A_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_1" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase A_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_1" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_1_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_1" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_1_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_2" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_2_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_2" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase A_2_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_2" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase A_2_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_2" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_2_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_2" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_2_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_3" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_3_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_3" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase A_3_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_3" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase A_3_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_3" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_3_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_3" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_3_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_4" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_4_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_4" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase A_4_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_4" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase A_4_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_4" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_4_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_4" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_4_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_5" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_5_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_5" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase A_5_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_5" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase A_5_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_5" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_5_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_5" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_5_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_6" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_6_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_6" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase A_6_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_6" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase A_6_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_6" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_6_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_A_6" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase A_6_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_1" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_1_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_1" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase B_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_1" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase B_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_1" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_1_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_1" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_1_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_2" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_2_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_2" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase B_2_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_2" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase B_2_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_2" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_2_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_2" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_2_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_3" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_3_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_3" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase B_3_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_3" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase B_3_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_3" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_3_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_3" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_3_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_4" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_4_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_4" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase B_4_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_4" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase B_4_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_4" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_4_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_4" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_4_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_5" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_5_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_5" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase B_5_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_5" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase B_5_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_5" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_5_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_5" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_5_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_6" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_6_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_6" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase B_6_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_6" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase B_6_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_6" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_6_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_B_6" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase B_6_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_1" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_1_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_1" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase C_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_1" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase C_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_1" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_1_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_1" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_1_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_2" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_2_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_2" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase C_2_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_2" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase C_2_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_2" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_2_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_2" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_2_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_3" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_3_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_3" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase C_3_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_3" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase C_3_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_3" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_3_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_3" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_3_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_4" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_4_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_4" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase C_4_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_4" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase C_4_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_4" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_4_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_4" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_4_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_5" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_5_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_5" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase C_5_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_5" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase C_5_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_5" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_5_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_5" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_5_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_6" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_6_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_6" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase C_6_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_6" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement phase C_6_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_6" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_6_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_phase_C_6" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement phase C_6_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_10" pLN="CSWI" pDO="OpOpn" desc="DYN_LDDJ_Ordre de declenchement triphase_10_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_10" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_10_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_10" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_10_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_10" pLN="CSWI" pDO="OpOpn" desc="DYN_LDDJ_Ordre de declenchement triphase_10_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_10" pLN="CSWI" pDO="OpOpn" desc="DYN_LDDJ_Ordre de declenchement triphase_10_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_11" pLN="GAPC" pDO="Op" desc="DYN_LDDJ_Ordre de declenchement triphase_11_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_11" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_11_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_11" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_11_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_11" pLN="GAPC" pDO="Op" desc="DYN_LDDJ_Ordre de declenchement triphase_11_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_11" pLN="GAPC" pDO="Op" desc="DYN_LDDJ_Ordre de declenchement triphase_11_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_12" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_12_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_12" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_12_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_12" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_12_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_12" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_12_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_12" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_12_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_13" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_13_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_13" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_13_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_13" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_13_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_13" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_13_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_13" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_13_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_14" pLN="PTRC" pDO="Tr" desc="DYN_LDDJ_Ordre de declenchement triphase_14_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_14" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_14_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_de_declenchement_triphase_14" pLN="LPDI" pDO="Ind" desc="DYN_LDDJ_Ordre de declenchement triphase_14_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="COND SYNCHROCHECK OK_1" pLN="LPDI" pDO="Ind" desc="STAT_LDDJ_COND SYNCHROCHECK OK_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GGIO" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_GGIO_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ENCLENCHEMENT DJ</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>VERROUILLAGE ENCLENCHEMENT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal CB is blocked in closed state and unable to open</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Dsc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DISCORDANCE DE POLE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT INTERNE DJ</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamIr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated normal current</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamIsc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated short__circuit breaking current</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamOpSeq">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated operating sequence</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>1.0f</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamStd">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Relevant standard with date of issue</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamUp">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated lightning impulse withstand voltage</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamUr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated voltage</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamYear">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Year of manufacture</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>POSITION DJ FERME POSITION DJ OUVERT</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal CB is blocked in opened state and unable to close</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal CB is blocked in closed state and unable to open</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>XCBR per phase _used for circuit breakers separately controlled per pole _used by XBCR to elaborate the pos value _represents the un filtered states</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal CB is blocked in opened state and unable to close</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal CB is blocked in closed state and unable to open</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>XCBR per phase _used for circuit breakers separately controlled per pole _used by XBCR to elaborate the pos value _represents the un filtered states</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="3" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal CB is blocked in opened state and unable to close</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal CB is blocked in closed state and unable to open</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>XCBR per phase _used for circuit breakers separately controlled per pole _used by XBCR to elaborate the pos value _represents the un filtered states</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsDurTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-ENC" longLabel="TEMPORISATION DE MAINTIEN DES ORDRES D ENCLENCHEMENT" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Conf" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Conf" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal" valKind="Conf" valImport="true">
                                <Val>400</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Conf" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Conf" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Conf" valImport="false">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Minimal impulsion duration for the contact closing the circuit__breaker</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>1.1c</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Order close has been send to physical output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Order open has been send to physical output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpnDurTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-DEC" longLabel="TEMPORISATION DE MAINTIEN DES ORDRES DE DECLENCHEMENT" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Conf" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Conf" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal" valKind="Conf" valImport="true">
                                <Val>150</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Conf" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Conf" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Conf" valImport="false">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Minimal impulsion duration for the contact opening the circuit__breaker</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DJ EMBROCHE DJ DEBROCHE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDITFRPTRPD" ldName="VirtualSCULDITFRPTRPD" desc="Interface exchange TSO/DSO">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="405148" when="20220530" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="408215" when="20220802" who="HDE" what="modification wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414020" when="20220928" who="HDE" what="Version algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414020" when="20221017" who="HDE" what="Ajout pLN sur les ExtRef - tous les CtlModel des DO Mod implémentés dans le code acceptent la valeur direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423263" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="423263" when="20221222" who="HDE" what="ajout operTimeout sur DO commandables autorisant enhanced security"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="426687" when="20230109" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="436070" when="20230403" who="AKA" what="correction initialisation des structures"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="439449" when="20230413" who="HDE" what="correction construction RTxxxXCBR2.stVal"/>
                                    <rte:Hitem version="01.00.00.1.1b" revision="453572" when="20230904" who="HDE" what="suppression espace inutile sur description de certains DO"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457819" when="20230919" who="HDE" what="Prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469843" when="20240207" who="HDE" what="modification alias et description des paramètres dans la CI : pas de changement fonctionnel"/>
                                </Private>
                                <Val>01.00.00.1.2b</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.06.00" revision="A1" when="20000101" who="JEL  GD  GD JEL" what="Modification du lnNs RTE:2019A en RTE:2022A  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO  Ajout colonne TARGET_BORNIER.gen Modification du flux defaut polarite principale SR RPD en BAY_EXTERNAL du fait qu'il fait SCU CBO=&gt;SCU TGENE Pour l'entree appel porte modification de l'objet source LDSONKLAX/GAPC0.Ind4 Correction ISA ID001662 sur RBRF.OpEx seulement"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20000101" who="JEL  GD  GD JEL" what="Modification du lnNs RTE:2019A en RTE:2022A  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO  Ajout colonne TARGET_BORNIER.gen Modification du flux defaut polarite principale SR RPD en BAY_EXTERNAL du fait qu'il fait SCU CBO=&gt;SCU TGENE Pour l'entree appel porte modification de l'objet source LDSONKLAX/GAPC0.Ind4 Correction ISA ID001662 sur RBRF.OpEx seulement"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20000101" who="JEL  GD  GD JEL" what="Modification du lnNs RTE:2019A en RTE:2022A  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO  Ajout colonne TARGET_BORNIER.gen Modification du flux defaut polarite principale SR RPD en BAY_EXTERNAL du fait qu'il fait SCU CBO=&gt;SCU TGENE Pour l'entree appel porte modification de l'objet source LDSONKLAX/GAPC0.Ind4 Correction ISA ID001662 sur RBRF.OpEx seulement"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210209" who="GD/GB" what="Revue de la fonction"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210209" who="GD/GB" what="Revue de la fonction"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210209" who="GD/GB" what="Revue de la fonction"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20210401" who="JEL/FF" what="Revue des LN.prefix et LN.inst + plage d'instanciation + Onglet description des champs (suppression lignes PARAM.61850.UNITE.VAL et PARAM.UNITE.VAL + nouvelle colonne DA.VARIABLE_RTE) + reprise &quot;d&quot; DAI val avec nom des entrées applicatives + ajout colonne DA.VARIABLE_RTE=&gt; impact sur DAI.val si remplie"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20210401" who="JEL/FF" what="Revue des LN.prefix et LN.inst + plage d'instanciation + Onglet description des champs (suppression lignes PARAM.61850.UNITE.VAL et PARAM.UNITE.VAL + nouvelle colonne DA.VARIABLE_RTE) + reprise &quot;d&quot; DAI val avec nom des entrées applicatives + ajout colonne DA.VARIABLE_RTE=&gt; impact sur DAI.val si remplie"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20210401" who="JEL/FF" what="Revue des LN.prefix et LN.inst + plage d'instanciation + Onglet description des champs (suppression lignes PARAM.61850.UNITE.VAL et PARAM.UNITE.VAL + nouvelle colonne DA.VARIABLE_RTE) + reprise &quot;d&quot; DAI val avec nom des entrées applicatives + ajout colonne DA.VARIABLE_RTE=&gt; impact sur DAI.val si remplie"/>
                                    <rte:Hitem version="01.00.03" revision="A1" when="20210617" who="JEL/FF GD" what="Suppression des BDA i pour les DA setMag Passage en Phase 2 des DO du LI0000000xXCBR1 (LN déjà OK)"/>
                                    <rte:Hitem version="01.00.03" revision="A1" when="20210617" who="JEL/FF GD" what="Suppression des BDA i pour les DA setMag Passage en Phase 2 des DO du LI0000000xXCBR1 (LN déjà OK)"/>
                                    <rte:Hitem version="01.00.03" revision="A1" when="20210617" who="JEL/FF GD" what="Suppression des BDA i pour les DA setMag Passage en Phase 2 des DO du LI0000000xXCBR1 (LN déjà OK)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211021" who="GéB GD/GB GD FF" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Mise en cohérence des phases pour CALH7 / 11 / 12 / 14 Suppression des DA pha* et neut pour tous les DO de type ACT Passage à 4 instance du CSYN pour anticiper sur l'ATD de la phase 2. Les DO de la 4ième instance sont taggés &quot;phase 2&quot; Suppression des instances 23 à 26 pour le FXUT car limité à 2 instances dans le cas de l'AT-D  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Suppression entrée applicative : ANOMALIE TENSION TSA RPD  Suppression valKind, valImport des ST  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211021" who="GéB GD/GB GD FF" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Mise en cohérence des phases pour CALH7 / 11 / 12 / 14 Suppression des DA pha* et neut pour tous les DO de type ACT Passage à 4 instance du CSYN pour anticiper sur l'ATD de la phase 2. Les DO de la 4ième instance sont taggés &quot;phase 2&quot; Suppression des instances 23 à 26 pour le FXUT car limité à 2 instances dans le cas de l'AT-D  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Suppression entrée applicative : ANOMALIE TENSION TSA RPD  Suppression valKind, valImport des ST  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211021" who="GéB GD/GB GD FF" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Mise en cohérence des phases pour CALH7 / 11 / 12 / 14 Suppression des DA pha* et neut pour tous les DO de type ACT Passage à 4 instance du CSYN pour anticiper sur l'ATD de la phase 2. Les DO de la 4ième instance sont taggés &quot;phase 2&quot; Suppression des instances 23 à 26 pour le FXUT car limité à 2 instances dans le cas de l'AT-D  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Suppression entrée applicative : ANOMALIE TENSION TSA RPD  Suppression valKind, valImport des ST  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211217" who="JEL" what="Rajout des PLAGE=2 qui avaient disparues dans la 01.01.00 pour certaines entrées Correction ZAXN7.VPrs.d"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211217" who="JEL" what="Rajout des PLAGE=2 qui avaient disparues dans la 01.01.00 pour certaines entrées Correction ZAXN7.VPrs.d"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211217" who="JEL" what="Rajout des PLAGE=2 qui avaient disparues dans la 01.01.00 pour certaines entrées Correction ZAXN7.VPrs.d"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220112" who="GD" what="Ajout des critères LN et flux Modification DO.desc pour le PTRC3"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220112" who="GD" what="Ajout des critères LN et flux Modification DO.desc pour le PTRC3"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220112" who="GD" what="Ajout des critères LN et flux Modification DO.desc pour le PTRC3"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220218" who="GD  JAL  GD" what="Passage en phase 2 du ZAXN7 + flux passé en sortie vers STOR mais à completer avec bornier phase 2  ISA MAIN  Mise à jour des BAP et FIP"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220218" who="GD  JAL  GD" what="Passage en phase 2 du ZAXN7 + flux passé en sortie vers STOR mais à completer avec bornier phase 2  ISA MAIN  Mise à jour des BAP et FIP"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220218" who="GD  JAL  GD" what="Passage en phase 2 du ZAXN7 + flux passé en sortie vers STOR mais à completer avec bornier phase 2  ISA MAIN  Mise à jour des BAP et FIP"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220330" who="JAL  GD" what="Complétude des données de maintenance  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220330" who="JAL  GD" what="Complétude des données de maintenance  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220330" who="JAL  GD" what="Complétude des données de maintenance  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220407" who="JEL" what="Ajout du RTE IEDType SCU-ORG et SCU-TG"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220407" who="JEL" what="Ajout du RTE IEDType SCU-ORG et SCU-TG"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220407" who="JEL" what="Ajout du RTE IEDType SCU-ORG et SCU-TG"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220609" who="JEL FF" what="Suppression des DO NamPlt inutiles Suppression des BDA check inutiles"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220609" who="JEL FF" what="Suppression des DO NamPlt inutiles Suppression des BDA check inutiles"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220609" who="JEL FF" what="Suppression des DO NamPlt inutiles Suppression des BDA check inutiles"/>
                                    <rte:Hitem version="01.05.01" revision="A1" when="20220725" who="JEL GO" what="Modification des BAP.Ignored Value et FIP.Valeur de bad en bad-state Rajout du LLN0.Mod.Oper.Check Ajout UUID regroupement sur CALH2.GrInd"/>
                                    <rte:Hitem version="01.05.01" revision="A1" when="20220725" who="JEL GO" what="Modification des BAP.Ignored Value et FIP.Valeur de bad en bad-state Rajout du LLN0.Mod.Oper.Check Ajout UUID regroupement sur CALH2.GrInd"/>
                                    <rte:Hitem version="01.05.01" revision="A1" when="20220725" who="JEL GO" what="Modification des BAP.Ignored Value et FIP.Valeur de bad en bad-state Rajout du LLN0.Mod.Oper.Check Ajout UUID regroupement sur CALH2.GrInd"/>
                                </Private>
                                <Val>01.06.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E126</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_SONNERIE EN S PAR RPD _1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_SONNERIE EN S PAR RPD _1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E232</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_SONNERIE EN S PAR RPD _1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef100">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 2 section 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 2 section 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E166</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_MQU Barre 2 section 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef101">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SS112_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="bad-state" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SS112_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E205</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position filtree SS112_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef102">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 1 section 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_MQU Barre 1 section 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E161</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_MQU Barre 1 section 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef103">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SS145_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="bad-state" dataStreamKey="DYN_LDITFRPTRPD_Position filtree SS145_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E208</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position filtree SS145_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef104">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E150</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef105">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E148</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef106">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E144</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef107">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Anomalie UA_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Anomalie UA_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E110</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Anomalie UA_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef108">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E146</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef109">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Defaut SA Urg1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Defaut SA Urg1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E139</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Defaut SA Urg1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_ANOMALIE PRESSION AIR COMPRIME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_ANOMALIE PRESSION AIR COMPRIME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E107</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_ANOMALIE PRESSION AIR COMPRIME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef110">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Poste ou Tranche en local_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Poste ou Tranche en local_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E213</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Poste ou Tranche en local_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef111">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E142</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef112">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Defaut SA Urg2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Defaut SA Urg2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E140</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Defaut SA Urg2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef113">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Porte ouverte instantanee_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Porte ouverte instantanee_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E187</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Porte ouverte instantanee_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef114">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Dec DJ prioritaire RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Dec DJ prioritaire RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E119</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Dec DJ prioritaire RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef115">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position DJ 48V CC ou BAT1_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDITFRPTRPD_Position DJ 48V CC ou BAT1_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E191</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position DJ 48V CC ou BAT1_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef116">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_U anormale CC ou BAT1_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_U anormale CC ou BAT1_1_HealthKind"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E237</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_U anormale CC ou BAT1_1_HealthKind</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef117">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_Defaut chargeur Bat 127_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_Defaut chargeur Bat 127_1_HealthKind"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E131</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Defaut chargeur Bat 127_1_HealthKind</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef118">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Dec DJ non prioritaire RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Dec DJ non prioritaire RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E118</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Dec DJ non prioritaire RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef119">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Dec DJ antenne CC RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Dec DJ antenne CC RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E117</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Dec DJ antenne CC RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E99</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AMU EN SERVICE TR3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef120">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Manque alternatif source 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Manque alternatif source 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E157</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Manque alternatif source 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef121">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position DJ 48 TCM ou BAT2_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDITFRPTRPD_Position DJ 48 TCM ou BAT2_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E190</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position DJ 48 TCM ou BAT2_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef122">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_PRESENCE 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_PRESENCE 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E216</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_PRESENCE 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef123">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Terre Batterie 127V_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Terre Batterie 127V_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E234</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Terre Batterie 127V_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef124">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_Defaut equipement pompe_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_Defaut equipement pompe_1_HealthKind"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E135</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Defaut equipement pompe_1_HealthKind</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef125">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Terre Batterie 48V_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Terre Batterie 48V_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E235</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Terre Batterie 48V_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef126">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Manque alternatif source 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Manque alternatif source 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E156</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Manque alternatif source 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef127">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Eclairage abords_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Eclairage abords_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E141</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Eclairage abords_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef128">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_Defaut chargeur TCM ou BAT2_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_Defaut chargeur TCM ou BAT2_1_HealthKind"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E133</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Defaut chargeur TCM ou BAT2_1_HealthKind</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef129">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_U anormale 127V_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_U anormale 127V_1_HealthKind"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E236</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_U anormale 127V_1_HealthKind</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_POSTE ECLAIRE PAR RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_POSTE ECLAIRE PAR RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E211</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_POSTE ECLAIRE PAR RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef130">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_U anormale TCM ou BAT2_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_U anormale TCM ou BAT2_1_HealthKind"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E238</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_U anormale TCM ou BAT2_1_HealthKind</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef131">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position DJ 127V_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDITFRPTRPD_Position DJ 127V_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E189</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position DJ 127V_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef132">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Manque alternatif instantane_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Manque alternatif instantane_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E155</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Manque alternatif instantane_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef133">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_Defaut chargeur CC ou BAT1_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDITFRPTRPD_Defaut chargeur CC ou BAT1_1_HealthKind"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E132</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Defaut chargeur CC ou BAT1_1_HealthKind</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef134">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Manque alternatif temporise_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Manque alternatif temporise_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E158</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Manque alternatif temporise_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef135">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_defaut polarite principale SR RPD _1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_defaut polarite principale SR RPD _1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E137</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_defaut polarite principale SR RPD _1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef136">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_PRESENCE 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_PRESENCE 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E215</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_PRESENCE 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef137">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDITFRPTRPD_Position ICT_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="bad-state" dataStreamKey="DYN_LDITFRPTRPD_Position ICT_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E210</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Position ICT_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef138">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E147</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr3_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef139">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Urgence 1 pour RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Urgence 1 pour RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E239</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Urgence 1 pour RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_APPEL TELEPHONIQUE RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_APPEL TELEPHONIQUE RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E113</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_APPEL TELEPHONIQUE RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef140">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E145</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr2_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef141">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Porte ouverte temporisee_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Porte ouverte temporisee_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E188</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Porte ouverte temporisee_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef142">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Appel porte_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Appel porte_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E111</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Appel porte_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef143">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Poste inonde_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Poste inonde_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E212</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Poste inonde_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef144">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E143</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr1_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef145">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E151</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr5_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef146">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Alarme technique_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Alarme technique_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E96</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Alarme technique_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef147">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E149</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_emission defaillance disjoncteur Tr4_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef148">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Alarme Incendie_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Alarme Incendie_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E94</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Alarme Incendie_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef149">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Alarme Danger vers RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Alarme Danger vers RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E93</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Alarme Danger vers RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_PORTE OUVERTE INST CLIENT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_PORTE OUVERTE INST CLIENT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E185</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_PORTE OUVERTE INST CLIENT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef150">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Urgence 2 pour RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDITFRPTRPD_Urgence 2 pour RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E240</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDITFRPTRPD_Urgence 2 pour RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_PORTE OUVERTE INST CLIENT_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_PORTE OUVERTE INST CLIENT_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E186</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_PORTE OUVERTE INST CLIENT_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E115</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 3 EN +_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 3 EN +_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E224</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 3 EN +_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E121</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR5 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR5 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E201</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_POSITION DJ HT TR5 OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_KLAXON EN TC PAR RPD _1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_KLAXON EN TC PAR RPD _1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E153</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_KLAXON EN TC PAR RPD _1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT PAR PVH_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT PAR PVH_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E130</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT PAR PVH_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E122</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT AMU TR3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E114</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR1 FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR1 FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E192</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_POSITION DJ HT TR1 FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_SONNERIE EN TC PAR RPD _1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_SONNERIE EN TC PAR RPD _1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E233</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_SONNERIE EN TC PAR RPD _1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef26">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E101</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AMU EN SERVICE TR5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef27">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_APPEL PORTE POUR RPT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_APPEL PORTE POUR RPT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E112</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_APPEL PORTE POUR RPT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef28">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 4 EN +_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 4 EN +_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E226</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 4 EN +_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef29">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 5 EN -_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 5 EN -_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E227</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 5 EN -_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E116</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AUT REPRISE DE SERVICE ISSU DU GR3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef30">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E97</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AMU EN SERVICE TR1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef31">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 2 EN +_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 2 EN +_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E222</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 2 EN +_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef32">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E129</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef33">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR5 FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_POSITION DJ HT TR5 FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E200</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_POSITION DJ HT TR5 FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef34">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AMU HORS SERVICE TR5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AMU HORS SERVICE TR5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E106</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AMU HORS SERVICE TR5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef35">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AMU EN SERVICE TR2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E98</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AMU EN SERVICE TR2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef36">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DEFAUT POSTE RPD EN AS_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DEFAUT POSTE RPD EN AS_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E138</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DEFAUT POSTE RPD EN AS_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef37">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_AMU HORS SERVICE TR4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_AMU HORS SERVICE TR4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E105</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_AMU HORS SERVICE TR4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef38">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 5 EN +_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 5 EN +_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E228</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 5 EN +_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef39">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E128</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_DECLENCHEMENT MASSE CABLE TR4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_PRESENCE CLIENT VERS RPT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_PRESENCE CLIENT VERS RPT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFRPTRPD#1.E217</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFRPTRPD_PRESENCE CLIENT VERS RPT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef40">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 1 EN -_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFRPTRPD_RECEPTION DEFAI DJ TR 1 EN -_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
