                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RctTmOpn">
                            <SDI name="mag">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Acoustic monitoring of the operating time _asterick correspond to circuit breaker pole</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SCBR" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SCBR_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ColOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Open command of trip coil</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RctTmOpn">
                            <SDI name="mag">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Acoustic monitoring of the operating time _asterick correspond to circuit breaker pole</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SCBR" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SCBR_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ColOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Open command of trip coil</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RctTmOpn">
                            <SDI name="mag">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Acoustic monitoring of the operating time _asterick correspond to circuit breaker pole</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SCBR" inst="3" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SCBR_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ColOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Open command of trip coil</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RctTmOpn">
                            <SDI name="mag">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Acoustic monitoring of the operating time _asterick correspond to circuit breaker pole</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIMG" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SIMG_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Baisse pression 1ier stade</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsBlk">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Baisse pression 2ieme stade</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsTr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Baisse pression 2ieme stade</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Overpressure alarm</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIMG" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SIMG_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Baisse pression 1ier stade phase A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pres">
                            <SDI name="mag">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Monitor the SF6 pressure continuously in the pole _asterick correspond to circuit breaker pole _Pressure measurement is only possible for each pole and cannot be grouped together in one measurement</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Overpressure alarm</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIMG" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SIMG_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Baisse pression 1ier stade phase B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pres">
                            <SDI name="mag">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Monitor the SF6 pressure continuously in the pole _asterick correspond to circuit breaker pole _Pressure measurement is only possible for each pole and cannot be grouped together in one measurement</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Overpressure alarm</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIMG" inst="3" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SIMG_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Baisse pression 1ier stade phase C</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pres">
                            <SDI name="mag">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Monitor the SF6 pressure continuously in the pole _asterick correspond to circuit breaker pole _Pressure measurement is only possible for each pole and cannot be grouped together in one measurement</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Overpressure alarm</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIMG" inst="4" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SIMG_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>PRISES DEBROCHEES</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PresAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Overpressure alarm</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIML" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SIML_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Oil low level alarm _asterick correspond to circuit breaker pole _if 1 cabinet per pole of the CB asterick eq 1_2 or 3 __ if 1 cabinet for the whole CB asterick eq 0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Lev">
                            <SDI name="mag">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Monitoring of the oil level in the oil circuit breaker</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIML" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SIML_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Oil low level alarm _asterick correspond to circuit breaker pole _if 1 cabinet per pole of the CB asterick eq 1_2 or 3 __ if 1 cabinet for the whole CB asterick eq 0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Lev">
                            <SDI name="mag">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Monitoring of the oil level in the oil circuit breaker</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIML" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SIML_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Oil low level alarm _asterick correspond to circuit breaker pole _if 1 cabinet per pole of the CB asterick eq 1_2 or 3 __ if 1 cabinet for the whole CB asterick eq 0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Lev">
                            <SDI name="mag">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Monitoring of the oil level in the oil circuit breaker</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIML" inst="3" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SIML_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Oil low level alarm _asterick correspond to circuit breaker pole _if 1 cabinet per pole of the CB asterick eq 1_2 or 3 __ if 1 cabinet for the whole CB asterick eq 0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Lev">
                            <SDI name="mag">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Monitoring of the oil level in the oil circuit breaker</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SOPM" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SOPM_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MotStrNum">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Counter of motor starting</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tmp">
                            <SDI name="mag">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Temperature inside drive cubicle _if 1 cabinet per pole of the CB asterick eq 1_2 or 3 __ if 1 cabinet for the whole CB asterick eq 0</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SOPM" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SOPM_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MotStrNum">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Counter of motor starting</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tmp">
                            <SDI name="mag">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Temperature inside drive cubicle _if 1 cabinet per pole of the CB asterick eq 1_2 or 3 __ if 1 cabinet for the whole CB asterick eq 0</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SOPM" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SOPM_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MotStrNum">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Counter of motor starting</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tmp">
                            <SDI name="mag">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Temperature inside drive cubicle _if 1 cabinet per pole of the CB asterick eq 1_2 or 3 __ if 1 cabinet for the whole CB asterick eq 0</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SOPM" inst="3" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SOPM_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MotStrNum">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Counter of motor starting</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tmp">
                            <SDI name="mag">
                                <DAI name="f">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Temperature inside drive cubicle _if 1 cabinet per pole of the CB asterick eq 1_2 or 3 __ if 1 cabinet for the whole CB asterick eq 0</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDITFUA" ldName="VirtualSCULDITFUA" desc="Auxiliary Supply Unit Interface">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the LDITFUA function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="402739" when="20220601" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414068" when="20220928" who="HDE" what="Version Algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414068" when="20221017" who="HDE" what="ajout des pLN sur les ExtRefs - tous les CtlModel des DO liés a des commandes acceptent le direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423290" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="426711" when="20230109" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="430878" when="20230208" who="HDE" what="Reprise construction LDITFUA/TGDJBATTXCBRx.Pos.stVal et LDITFUA/XSWI0.Pos.stVal"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="439487" when="20230406" who="AKA" what="correction initialisation des structures - Reprise suite evolution blocs de commande"/>
                                    <rte:Hitem version="01.00.00.1.1b" revision="450878" when="20230904" who="AKA" what="renseignement alias des paramètres - suppression espaces inutiles dans les descriptions de certains DO"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457843" when="20230920" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469883" when="20240207" who="HDE" what="modification alias et descriptions des paramètres dans la CI"/>
                                </Private>
                                <Val>01.00.00.1.2b</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="JEL  GD  GD  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO  Ajout et renseignement de la colonne &quot;Target Bornier.gen&quot; dans l'onglet flux  Ajout et renseignement de la colonne &quot;Source Bornier.gen&quot; dans l'onglet flux  Modif libellé XSWI (ICT.OUV)"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="JEL  GD  GD  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO  Ajout et renseignement de la colonne &quot;Target Bornier.gen&quot; dans l'onglet flux  Ajout et renseignement de la colonne &quot;Source Bornier.gen&quot; dans l'onglet flux  Modif libellé XSWI (ICT.OUV)"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="JEL  GD  GD  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO  Ajout et renseignement de la colonne &quot;Target Bornier.gen&quot; dans l'onglet flux  Ajout et renseignement de la colonne &quot;Source Bornier.gen&quot; dans l'onglet flux  Modif libellé XSWI (ICT.OUV)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20000101" who="FF JAL" what="Ajout originSrc des XCMD ISA MAIN Ajout RS-7356"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20000101" who="FF JAL" what="Ajout originSrc des XCMD ISA MAIN Ajout RS-7356"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20000101" who="FF JAL" what="Ajout originSrc des XCMD ISA MAIN Ajout RS-7356"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="JEL  GD  GD  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO  Ajout et renseignement de la colonne &quot;Target Bornier.gen&quot; dans l'onglet flux  Ajout et renseignement de la colonne &quot;Source Bornier.gen&quot; dans l'onglet flux  Modif libellé XSWI (ICT.OUV)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20000101" who="FF JAL" what="Ajout originSrc des XCMD ISA MAIN Ajout RS-7356"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210609" who="GB/GD/FF" what="RTE Review Modification du nombre d'instance de PTOC pour couvrir les besoins phase 1 et 2"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210609" who="GB/GD/FF" what="RTE Review Modification du nombre d'instance de PTOC pour couvrir les besoins phase 1 et 2"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210609" who="GB/GD/FF" what="RTE Review Modification du nombre d'instance de PTOC pour couvrir les besoins phase 1 et 2"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210609" who="GB/GD/FF" what="RTE Review Modification du nombre d'instance de PTOC pour couvrir les besoins phase 1 et 2"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211025" who="GéB FF" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Passage du ISAF5 en Ph2, Passage ctlMode de ZGEN.Dext, ZGEN.opCtl à status only. Prefixage des XCBR pour position DJ UA Ajout XCBR pour commande MCB  Suppression valKind, valImport des ST  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)  Origines:  -Mise en conformité avec FdM N°67 (RS-7053) =&gt; suppression de certains DA origin  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211025" who="GéB FF" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Passage du ISAF5 en Ph2, Passage ctlMode de ZGEN.Dext, ZGEN.opCtl à status only. Prefixage des XCBR pour position DJ UA Ajout XCBR pour commande MCB  Suppression valKind, valImport des ST  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)  Origines:  -Mise en conformité avec FdM N°67 (RS-7053) =&gt; suppression de certains DA origin  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211025" who="GéB FF" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Passage du ISAF5 en Ph2, Passage ctlMode de ZGEN.Dext, ZGEN.opCtl à status only. Prefixage des XCBR pour position DJ UA Ajout XCBR pour commande MCB  Suppression valKind, valImport des ST  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)  Origines:  -Mise en conformité avec FdM N°67 (RS-7053) =&gt; suppression de certains DA origin  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211025" who="GéB FF" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Passage du ISAF5 en Ph2, Passage ctlMode de ZGEN.Dext, ZGEN.opCtl à status only. Prefixage des XCBR pour position DJ UA Ajout XCBR pour commande MCB  Suppression valKind, valImport des ST  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)  Origines:  -Mise en conformité avec FdM N°67 (RS-7053) =&gt; suppression de certains DA origin  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220331" who="GD" what="Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220331" who="GD" what="Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220331" who="GD" what="Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220331" who="GD" what="Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL" what="Ajout des types d'IED RTE SCU-ORG;SCU-TG;SCU-MCB"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL" what="Ajout des types d'IED RTE SCU-ORG;SCU-TG;SCU-MCB"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL" what="Ajout des types d'IED RTE SCU-ORG;SCU-TG;SCU-MCB"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL" what="Ajout des types d'IED RTE SCU-ORG;SCU-TG;SCU-MCB"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220608" who="JEL" what="Pas de modification"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220608" who="JEL" what="Pas de modification"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220608" who="JEL" what="Pas de modification"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220608" who="JEL" what="Pas de modification"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220609" who="JEL FF" what="Suppression des NamPlt inutiles dans ZCON1 ZGENx ZBTCx Suppression BDA check inutiles"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220609" who="JEL FF" what="Suppression des NamPlt inutiles dans ZCON1 ZGENx ZBTCx Suppression BDA check inutiles"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220609" who="JEL FF" what="Suppression des NamPlt inutiles dans ZCON1 ZGENx ZBTCx Suppression BDA check inutiles"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220609" who="JEL FF" what="Suppression des NamPlt inutiles dans ZCON1 ZGENx ZBTCx Suppression BDA check inutiles"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220722" who="JEL" what="Rajout du NamPlt dans les ZBTCx car ce LN n'est pas une extention mais uniquement décrit dans la 90-3 Ajout ISA MQ.+-GC"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220722" who="JEL" what="Rajout du NamPlt dans les ZBTCx car ce LN n'est pas une extention mais uniquement décrit dans la 90-3 Ajout ISA MQ.+-GC"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220722" who="JEL" what="Rajout du NamPlt dans les ZBTCx car ce LN n'est pas une extention mais uniquement décrit dans la 90-3 Ajout ISA MQ.+-GC"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220722" who="JEL" what="Rajout du NamPlt dans les ZBTCx car ce LN n'est pas une extention mais uniquement décrit dans la 90-3 Ajout ISA MQ.+-GC"/>
                                </Private>
                                <Val>01.07.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_ALARME SECURITE BAT127_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_ALARME SECURITE BAT127_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E50</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_ALARME SECURITE BAT127_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DT DJ ANTENNE CC RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DT DJ ANTENNE CC RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E57</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DT DJ ANTENNE CC RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DISJONCTEUR BATTERIE 2 ou CC OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DISJONCTEUR BATTERIE 2 ou CC OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E52</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DISJONCTEUR BATTERIE 2 ou CC OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 12_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 12_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E83</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 12_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 16_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 16_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E87</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 16_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 19_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 19_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E90</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 19_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E74</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DT DJ ANTENNE CC RPT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DT DJ ANTENNE CC RPT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E58</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DT DJ ANTENNE CC RPT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_TERRE BATTERIE BAT3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_TERRE BATTERIE BAT3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E104</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_TERRE BATTERIE BAT3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_TERRE BATTERIE BAT2 ou CC_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_TERRE BATTERIE BAT2 ou CC_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E103</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_TERRE BATTERIE BAT2 ou CC_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DT DJ ALT NON PRIORITAIRE RPT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DT DJ ALT NON PRIORITAIRE RPT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E55</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DT DJ ALT NON PRIORITAIRE RPT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DEFAUT CHARGEUR BAT1 ou TCM_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DEFAUT CHARGEUR BAT1 ou TCM_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E64</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DEFAUT CHARGEUR BAT1 ou TCM_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Position interrupteur de consignation ouvert_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Position interrupteur de consignation ouvert_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E71</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Position interrupteur de consignation ouvert_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_FONCTIONNEMENT GROUPE ELECTROGENE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_FONCTIONNEMENT GROUPE ELECTROGENE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E70</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_FONCTIONNEMENT GROUPE ELECTROGENE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 8_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 8_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E79</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 8_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E76</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DEFAUT CHARGEUR BAT3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DEFAUT CHARGEUR BAT3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E66</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DEFAUT CHARGEUR BAT3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 17_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 17_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E88</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 17_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef26">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E72</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef27">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_ALARME SECURITE BAT2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_ALARME SECURITE BAT2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E48</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_ALARME SECURITE BAT2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef28">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 13_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 13_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E84</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 13_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef29">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_ALARME BUCHHOLZ TSA_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_ALARME BUCHHOLZ TSA_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E46</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_ALARME BUCHHOLZ TSA_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 27_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 27_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E98</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 27_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef30">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 20_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 20_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E91</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 20_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef31">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 11_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 11_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E82</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 11_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef32">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 10_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 10_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E81</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 10_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef33">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 18_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 18_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E89</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 18_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef34">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 7_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 7_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E78</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 7_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef35">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E73</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef36">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DISJONCTEUR BATTERIE 5 ou 127 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DISJONCTEUR BATTERIE 5 ou 127 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E54</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DISJONCTEUR BATTERIE 5 ou 127 OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef37">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DF CONVERTISSEUR 48/125_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DF CONVERTISSEUR 48/125_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E68</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DF CONVERTISSEUR 48/125_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef38">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E75</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef39">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E77</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 6_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_TENSION BATTERIE 1 ou TCM ANORMALE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_TENSION BATTERIE 1 ou TCM ANORMALE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E106</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_TENSION BATTERIE 1 ou TCM ANORMALE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef40">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_TERRE BATTERIE BAT5 ou 127_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_TERRE BATTERIE BAT5 ou 127_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E105</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_TERRE BATTERIE BAT5 ou 127_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef41">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 15_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 15_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E86</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 15_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef42">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 24_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 24_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E95</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 24_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef43">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 26_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 26_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E97</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 26_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef44">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_TENSION BATTERIE 3 ANORMALE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_TENSION BATTERIE 3 ANORMALE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E108</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_TENSION BATTERIE 3 ANORMALE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef45">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DISJONCTEUR BATTERIE 3 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DISJONCTEUR BATTERIE 3 OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E53</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DISJONCTEUR BATTERIE 3 OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef46">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 23_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 23_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E94</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 23_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef47">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DECL AUXILIAIRE ALT SECOURU_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DECL AUXILIAIRE ALT SECOURU_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E62</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DECL AUXILIAIRE ALT SECOURU_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef48">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DECL AUXILIAIRE ALT RESEAU_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DECL AUXILIAIRE ALT RESEAU_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E61</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DECL AUXILIAIRE ALT RESEAU_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef49">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_TENSION BATTERIE 2 ou CC ANORMALE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_TENSION BATTERIE 2 ou CC ANORMALE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E107</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_TENSION BATTERIE 2 ou CC ANORMALE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 21_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 21_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E92</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 21_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef50">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_ALARME SECURITE BAT1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_ALARME SECURITE BAT1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E47</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_ALARME SECURITE BAT1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef51">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 28_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 28_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E99</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 28_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef52">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DEFAUT CHARGEUR BAT2 ou CC_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DEFAUT CHARGEUR BAT2 ou CC_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E65</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DEFAUT CHARGEUR BAT2 ou CC_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef53">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_TERRE BATTERIE BAT1 ou TCM_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_TERRE BATTERIE BAT1 ou TCM_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E102</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_TERRE BATTERIE BAT1 ou TCM_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef54">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DEFAUT GROUPE ELECTROGENE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DEFAUT GROUPE ELECTROGENE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E69</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DEFAUT GROUPE ELECTROGENE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef55">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DEFAUT CHARGEUR BAT5 ou 127_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DEFAUT CHARGEUR BAT5 ou 127_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E67</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DEFAUT CHARGEUR BAT5 ou 127_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef56">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_TENSION BATTERIE 5 ou 127 ANORMALE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_TENSION BATTERIE 5 ou 127 ANORMALE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E109</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_TENSION BATTERIE 5 ou 127 ANORMALE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef57">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_ALARME SECURITE BAT3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_ALARME SECURITE BAT3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E49</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_ALARME SECURITE BAT3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef58">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DECLENCHEMENT TSA_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DECLENCHEMENT TSA_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E63</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DECLENCHEMENT TSA_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef59">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 25_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 25_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E96</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 25_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 22_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 22_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E93</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 22_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef60">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DISJONCTEUR BATTERIE 1 ou TCM OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DISJONCTEUR BATTERIE 1 ou TCM OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E51</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DISJONCTEUR BATTERIE 1 ou TCM OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef61">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DT DJ ALT PRIORITAIRE RPT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DT DJ ALT PRIORITAIRE RPT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E56</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DT DJ ALT PRIORITAIRE RPT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef62">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DT DJ PRIORITAIRE RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DT DJ PRIORITAIRE RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E60</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DT DJ PRIORITAIRE RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_DT DJ NON PRIORITAIRE RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_DT DJ NON PRIORITAIRE RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E59</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_DT DJ NON PRIORITAIRE RPD_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 14_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 14_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E85</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 14_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDITFUA_Surveillance polarite 9_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDITFUA_Surveillance polarite 9_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDITFUA#1.E80</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDITFUA_Surveillance polarite 9_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="TERRE_BATTERIE_BAT3_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_TERRE BATTERIE BAT3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TERRE_BATTERIE_BAT5_ou_127_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_TERRE BATTERIE BAT5 ou 127_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_BUCHHOLZ_TSA_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_ALARME BUCHHOLZ TSA_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_SECURITE_BAT127_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_ALARME SECURITE BAT127_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_SECURITE_BAT1_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_ALARME SECURITE BAT1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_SECURITE_BAT2_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_ALARME SECURITE BAT2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_SECURITE_BAT3_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_ALARME SECURITE BAT3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECL_AUXILIAIRE_ALT_RESEAU_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DECL AUXILIAIRE ALT RESEAU_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECL_AUXILIAIRE_ALT_SECOURU_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DECL AUXILIAIRE ALT SECOURU_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DECLENCHEMENT_TSA_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DECLENCHEMENT TSA_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_CHARGEUR_BAT1_ou_TCM_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DEFAUT CHARGEUR BAT1 ou TCM_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_CHARGEUR_BAT2_ou_CC_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DEFAUT CHARGEUR BAT2 ou CC_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_CHARGEUR_BAT3_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DEFAUT CHARGEUR BAT3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_CHARGEUR_BAT5_ou_127_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DEFAUT CHARGEUR BAT5 ou 127_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_GROUPE_ELECTROGENE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DEFAUT GROUPE ELECTROGENE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DF_CONVERTISSEUR_48/125_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DF CONVERTISSEUR 48/125_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DISJONCTEUR_BATTERIE_1_ou_TCM_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DISJONCTEUR BATTERIE 1 ou TCM OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DISJONCTEUR_BATTERIE_2_ou_CC_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DISJONCTEUR BATTERIE 2 ou CC OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DISJONCTEUR_BATTERIE_3_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DISJONCTEUR BATTERIE 3 OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DISJONCTEUR_BATTERIE_5_ou_127_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DISJONCTEUR BATTERIE 5 ou 127 OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DT_DJ_ALT_NON_PRIORITAIRE_RPT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DT DJ ALT NON PRIORITAIRE RPT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DT_DJ_ALT_PRIORITAIRE_RPT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DT DJ ALT PRIORITAIRE RPT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DT_DJ_ANTENNE_CC_RPD_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DT DJ ANTENNE CC RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DT_DJ_ANTENNE_CC_RPT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DT DJ ANTENNE CC RPT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DT_DJ_NON_PRIORITAIRE_RPD_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DT DJ NON PRIORITAIRE RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DT_DJ_PRIORITAIRE_RPD_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_DT DJ PRIORITAIRE RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="FONCTIONNEMENT_GROUPE_ELECTROGENE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_FONCTIONNEMENT GROUPE ELECTROGENE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Position_interrupteur_de_consignation_ouvert_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Position interrupteur de consignation ouvert_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_10_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 10_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_11_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 11_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_12_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 12_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_13_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 13_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_14_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 14_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_15_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 15_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_16_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 16_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_17_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 17_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_18_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 18_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_19_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 19_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_1_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_20_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 20_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_21_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 21_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_22_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 22_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_23_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 23_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_24_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 24_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_25_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 25_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_26_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 26_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_27_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 27_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_28_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 28_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_2_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_3_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_4_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_5_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_6_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_7_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 7_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_8_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 8_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Surveillance_polarite_9_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_Surveillance polarite 9_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TENSION_BATTERIE_1_ou_TCM_ANORMALE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_TENSION BATTERIE 1 ou TCM ANORMALE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TENSION_BATTERIE_2_ou_CC_ANORMALE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_TENSION BATTERIE 2 ou CC ANORMALE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TENSION_BATTERIE_3_ANORMALE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_TENSION BATTERIE 3 ANORMALE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TENSION_BATTERIE_5_ou_127_ANORMALE_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_TENSION BATTERIE 5 ou 127 ANORMALE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TERRE_BATTERIE_BAT1_ou_TCM_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_TERRE BATTERIE BAT1 ou TCM_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="TERRE_BATTERIE_BAT2_ou_CC_1" pLN="LPDI" pDO="Ind" desc="STAT_LDITFUA_TERRE BATTERIE BAT2 ou CC_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="ISAF" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ISAF_2">
                        <DOI name="Alm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME SECURITE BAT127</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ISAF" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ISAF_2">
                        <DOI name="Alm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME SECURITE BAT1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ISAF" inst="3" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ISAF_2">
                        <DOI name="Alm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME SECURITE BAT2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ISAF" inst="4" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ISAF_2">
                        <DOI name="Alm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME SECURITE BAT3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ISAF" inst="5" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ISAF_2">
                        <DOI name="Alm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Battery rectifier security alarm associated to ventilation failure in battery room _ One DO can be instanciated for each battery rectifier in the substation</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DT DJ ALT PRIORITAIRE RPT DECL AUXILIAIRE ALT RESEAU</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="11" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DECL AUXILIAIRE ALT SECOURU DT DJ PRIORITAIRE RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="12" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DT DJ NON PRIORITAIRE RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="13" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of a trip of the cb of an auxiliary power supply feeder x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit _Also used to detect the breaker trip of an auxiliary power supply feeder</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="14" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of a trip of the cb of an auxiliary power supply feeder x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit _Also used to detect the breaker trip of an auxiliary power supply feeder</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="15" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of a trip of the cb of an auxiliary power supply feeder x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit _Also used to detect the breaker trip of an auxiliary power supply feeder</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DT DJ ALT NON PRIORITAIRE RPT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="21" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DECLENCHEMENT TSA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="22" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of a trip of the cb of an auxiliary power supply feeder x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit _Also used to detect the breaker trip of an auxiliary power supply feeder</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="23" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of a trip of the cb of an auxiliary power supply feeder x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit _Also used to detect the breaker trip of an auxiliary power supply feeder</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="24" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of a trip of the cb of an auxiliary power supply feeder x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit _Also used to detect the breaker trip of an auxiliary power supply feeder</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="25" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of a trip of the cb of an auxiliary power supply feeder x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit _Also used to detect the breaker trip of an auxiliary power supply feeder</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="3" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DT DJ ANTENNE CC RPT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="4" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DT DJ ANTENNE CC RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="PTOC" inst="5" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_PTOC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of a trip of the cb of an auxiliary power supply feeder x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit _Also used to detect the breaker trip of an auxiliary power supply feeder</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="general">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="dirGeneral">
                                <Val>unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SBAT" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SBAT_2">
                        <DOI name="BatEF">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TERRE BATTERIE BAT1 ou TCM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SBAT" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SBAT_2">
                        <DOI name="BatEF">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TERRE BATTERIE BAT2 ou CC</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SBAT" inst="3" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SBAT_2">
                        <DOI name="BatEF">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TERRE BATTERIE BAT3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SBAT" inst="4" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SBAT_2">
                        <DOI name="BatEF">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Battery earth circuit faults _One LN x is instantiated for each battery</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SBAT" inst="5" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SBAT_2">
                        <DOI name="BatEF">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TERRE BATTERIE BAT5 ou 127</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SBAT" inst="6" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SBAT_2">
                        <DOI name="BatEF">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Battery earth circuit faults _One LN x is instantiated for each battery</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIML" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SIML_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GasInsAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ALARME BUCHHOLZ TSA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIML" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SIML_3">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GasInsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Buchholz alarm from auxiliary voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIML" inst="3" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SIML_3">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GasInsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Buchholz alarm from auxiliary voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SIML" inst="4" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_SIML_3">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GasInsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Buchholz alarm from auxiliary voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InsAlm">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TGDJBATT" lnClass="XCBR" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_6">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DISJONCTEUR BATTERIE 1 ou TCM OUVERT</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="10" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED10</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="11" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED11</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="12" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED12</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="13" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED13</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="14" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED14</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="15" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED15</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="16" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED16</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="17" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED17</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="18" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED18</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="19" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED19</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TGDJBATT" lnClass="XCBR" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_6">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DISJONCTEUR BATTERIE 2 ou CC OUVERT</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="20" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED20</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="21" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED21</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="22" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED22</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="23" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED23</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="24" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED24</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="25" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED25</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="26" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED26</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="27" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED27</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="28" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED28</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="29" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED29</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="3" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED3</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TGDJBATT" lnClass="XCBR" inst="3" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_6">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DISJONCTEUR BATTERIE 3 OUVERT</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="30" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED30</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="31" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED31</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="32" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED32</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="33" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED33</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="34" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED34</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="35" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED35</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="36" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED36</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="37" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED37</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="38" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED38</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="39" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED39</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="4" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TGDJBATT" lnClass="XCBR" inst="4" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_6">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position of the circuit breaker of DC and AC auxiliary feeders _x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="40" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED40</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="41" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED41</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="42" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED42</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="43" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED43</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="44" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED44</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="5" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED5</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TGDJBATT" lnClass="XCBR" inst="5" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_6">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DISJONCTEUR BATTERIE 5 ou 127 OUVERT</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="6" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED6</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TGDJBATT" lnClass="XCBR" inst="6" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_6">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position of the circuit breaker of DC and AC auxiliary feeders _x signifies the functional bay and y designates the concerned auxiliary voltage supply circuit</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="7" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
