                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED7</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="8" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED8</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="9" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Commande for MCD IED9</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="10" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="11" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="12" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="13" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="14" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="15" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="16" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="17" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="18" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="19" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="20" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="21" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="22" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="23" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="24" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="25" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="26" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="27" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="28" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="29" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="3" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="30" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="31" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="32" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="33" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="34" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="35" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="36" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="37" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="38" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="39" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="4" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="40" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="41" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="42" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="43" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="44" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="5" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="6" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="7" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="8" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="9" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the close command of MCB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the open command of MCB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Position interrupteur de consignation ouvert</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Load Break</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="10" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 10</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="11" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 11</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="12" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 12</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="13" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 13</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="14" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 14</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="15" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 15</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="16" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 16</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="17" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 17</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="18" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 18</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="19" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 19</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="20" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 20</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="21" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 21</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="22" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 22</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="23" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 23</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="24" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 24</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="25" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 25</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="26" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 26</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="27" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 27</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="28" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 28</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="29" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Auxiliary supply voltage failure signal _where x signifies the functional bay and y the auxiliary voltage in question</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="3" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 3</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="30" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Auxiliary supply voltage failure signal _where x signifies the functional bay and y the auxiliary voltage in question</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="4" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="5" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 5</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="6" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 6</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="7" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 7</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="8" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 8</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZAXN" inst="9" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VPrs">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Surveillance polarite 9</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZBAT_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TENSION BATTERIE 1 ou TCM ANORMALE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZBAT_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TENSION BATTERIE 2 ou CC ANORMALE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="3" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZBAT_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TENSION BATTERIE 3 ANORMALE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="4" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZBAT_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Battery voltage anomalies where x signifies the battery</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="5" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZBAT_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TENSION BATTERIE 5 ou 127 ANORMALE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="6" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZBAT_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Battery voltage anomalies where x signifies the battery</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBAT" inst="7" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZBAT_2">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Battery voltage anomalies where x signifies the battery</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBTC" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZBTC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT CHARGEUR BAT1 ou TCM</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBTC" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZBTC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT CHARGEUR BAT2 ou CC</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBTC" inst="3" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZBTC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT CHARGEUR BAT3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBTC" inst="4" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZBTC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Battery charger anomalies where x signifies the battery</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBTC" inst="5" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZBTC_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT CHARGEUR BAT5 ou 127</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZBTC" inst="6" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZBTC_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Battery charger anomalies where x signifies the battery</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating mode of LN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZCON" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZCON_2">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DF CONVERTISSEUR 48_125</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZGEN" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZGEN_1">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true machine has been deexcited</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT GROUPE ELECTROGENE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GnCtl">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for Diesel Operation</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GnSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FONCTIONNEMENT GROUPE ELECTROGENE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNoLod">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOvExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpUnExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RotDir">
                            <DAI name="stVal">
                                <Val>Unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZGEN" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZGEN_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true machine has been deexcited</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Failure of the diesel units where x signifies the group number</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GnCtl">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for Diesel Operation</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GnSt">
                            <DAI name="stVal">
                                <Val>Stopped</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of the diesel units where x signifies the group number</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNoLod">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOvExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpUnExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RotDir">
                            <DAI name="stVal">
                                <Val>Unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZGEN" inst="3" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZGEN_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true machine has been deexcited</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Failure of the diesel units where x signifies the group number</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GnCtl">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for Diesel Operation</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GnSt">
                            <DAI name="stVal">
                                <Val>Stopped</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of the diesel units where x signifies the group number</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNoLod">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOvExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpUnExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RotDir">
                            <DAI name="stVal">
                                <Val>Unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ZGEN" inst="4" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_ZGEN_1">
                        <DOI name="Beh">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true machine has been deexcited</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Failure of the diesel units where x signifies the group number</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GnCtl">
                            <DAI name="stVal">
                                <Val>bad-state</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command for Diesel Operation</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GnSt">
                            <DAI name="stVal">
                                <Val>Stopped</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of the diesel units where x signifies the group number</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpNoLod">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOvExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpUnExt">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RotDir">
                            <DAI name="stVal">
                                <Val>Unknown</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSA1" ldName="VirtualSCULDSA1" desc="Disconnector Interface">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_6">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health status LDSxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="399306" when="20220603" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414095" when="20220927" who="HDE" what="version algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414095" when="20221017" who="HDE" what="ajout des pLN sur les ExtRefs - tous les CtlModel des DO liés a des commandes acceptent le direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423294" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="424428" when="20221213" who="HDE" what="correction gestion manoeuvres organe et télécondamnation"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="424428" when="20221222" who="HDE" what="ajout operTimeout sur DO commandables autorisant enhanced security"/>
                                    <rte:Hitem version="01.00.00.1.0f" revision="426656" when="20230104" who="HDE" what="la qualité des ordres ouv/ferm entrant n'est plus propagée vers les sortie ouv/ferm"/>
                                    <rte:Hitem version="01.00.00.1.0g" revision="429140" when="20230130" who="HDE" what="correction gestion origine ordre de (de)telecondamanation - correction réinitialisation etat condamanation / position Sxy / etat balisage si LD OFF"/>
                                    <rte:Hitem version="01.00.00.1.0h" revision="431071" when="20230209" who="HDE" what="correction gestion origine sur les ordres d'ouverture avec Beh et on-blocked ou test-blocked"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="445538" when="20230609" who="HDE" what="Les ordres ouverture/fermetures peuvent être émis en même temps"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457854" when="20230921" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469896" when="20240207" who="HDE" what="modification des alias et descriptions des paramètres dans la CI pour ArkSVM : pas de changement fonctionnel"/>
                                    <rte:Hitem version="01.00.00.1.2c" revision="477791" when="20240502" who="HDE" what="Correction gestion restauration des compteurs de manoeuvre"/>
                                </Private>
                                <Val>01.00.00.1.2c</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                </Private>
                                <Val>01.05.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSA1_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSA1_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#1.E6</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSA1_Sxy FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSA1_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSA1_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#1.E7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSA1_Sxy OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSA1_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSA1_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#1.E8</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSA1_Sxy decondamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSA1_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSA1_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#1.E9</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSA1_Sxy condamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSA1_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSA1_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#1.E10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSA1_Ordre ouverture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSA1_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSA1_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#1.E11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSA1_Ordre fermeture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="Sxy_decondamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSA1_Sxy decondamne_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSA1_Ordre fermeture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSA1_Ordre fermeture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSA1_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSA1_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSA1_Ordre fermeture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSA1_Ordre ouverture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSA1_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSA1_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSA1_Ordre ouverture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSA1_Ordre ouverture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Sxy_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSA1_Sxy FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSA1_Sxy OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_condamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSA1_Sxy condamne_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_GAPC_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation information of contact associated to equipment visual indicators mark__up for LDPO binding</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation of contact associated to equipment visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order send to physical output associated to disconnector close command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Open order send to physical output associated to disconnector open command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation disconnector remotely blocked</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Deactivation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy FERME Sxy OUVERT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation remote blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SA1 condamne SA1 decondamne</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSA2" ldName="VirtualSCULDSA2" desc="Disconnector Interface">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_7">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health status LDSxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="399306" when="20220603" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414095" when="20220927" who="HDE" what="Version algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414095" when="20221017" who="HDE" what="ajout des pLN sur les ExtRefs - tous les CtlModel des DO liés a des commandes acceptent le direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423294" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="424428" when="20221213" who="HDE" what="correction gestion manoeuvres organe et télécondamnation"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="424428" when="20221222" who="HDE" what="ajout operTimeout sur DO commandables autorisant enhanced security"/>
                                    <rte:Hitem version="01.00.00.1.0f" revision="426656" when="20230104" who="HDE" what="la qualité des ordres ouv/ferm entrant n'est plus propagée vers les sortie ouv/ferm"/>
                                    <rte:Hitem version="01.00.00.1.0g" revision="429140" when="20230130" who="HDE" what="correction gestion origine ordre de (de)telecondamanation - correction réinitialisation etat condamanation / position Sxy / etat balisage si LD OFF"/>
                                    <rte:Hitem version="01.00.00.1.0h" revision="431071" when="20230309" who="HDE" what="correction gestion origine sur les ordres d'ouverture avec Beh et on-blocked ou test-blocked"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="445538" when="20230609" who="HDE" what="Les ordres ouverture/fermetures peuvent être émis en même temps"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457854" when="20230921" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469896" when="20240207" who="HDE" what="modification des alias et descriptions des paramètres dans la CI pour ArkSVM : pas de changement fonctionnel"/>
                                    <rte:Hitem version="01.00.00.1.2c" revision="477791" when="20240502" who="HDE" what="Correction gestion restauration des compteurs de manoeuvre"/>
                                </Private>
                                <Val>01.00.00.1.2c</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                </Private>
                                <Val>01.05.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSA2_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSA2_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#2.E7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSA2_Sxy OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSA2_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSA2_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#2.E9</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSA2_Sxy condamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSA2_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSA2_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#2.E6</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSA2_Sxy FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSA2_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSA2_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#2.E8</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSA2_Sxy decondamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSA2_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSA2_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#2.E10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSA2_Ordre ouverture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSA2_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSA2_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#2.E11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSA2_Ordre fermeture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="Sxy_decondamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSA2_Sxy decondamne_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSA2_Ordre fermeture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSA2_Ordre fermeture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSA2_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSA2_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSA2_Ordre fermeture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSA2_Ordre ouverture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSA2_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSA2_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSA2_Ordre ouverture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSA2_Ordre ouverture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Sxy_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSA2_Sxy FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSA2_Sxy OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_condamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSA2_Sxy condamne_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_GAPC_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation information of contact associated to equipment visual indicators mark__up for LDPO binding</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation of contact associated to equipment visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order send to physical output associated to disconnector close command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Open order send to physical output associated to disconnector open command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation disconnector remotely blocked</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Deactivation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy FERME Sxy OUVERT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation remote blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SA2 condamne SA2 decondamne</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSA3" ldName="VirtualSCULDSA3" desc="Disconnector Interface">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_8">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health status LDSxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="399306" when="20220603" who="HDE" what="implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414095" when="20220927" who="HDE" what="Version algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414095" when="20221017" who="HDE" what="ajout des pLN sur les ExtRefs - tous les CtlModel des DO liés a des commandes acceptent le direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423294" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="424428" when="20221213" who="HDE" what="correction gestion manoeuvres organe et télécondamnation"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="424428" when="20221222" who="HDE" what="ajout operTimeout sur DO commandables autorisant enhanced security"/>
                                    <rte:Hitem version="01.00.00.1.0f" revision="426656" when="20230104" who="HDE" what="la qualité des ordres ouv/ferm entrant n'est plus propagée vers les sortie ouv/ferm"/>
                                    <rte:Hitem version="01.00.00.1.0g" revision="429140" when="20230130" who="HDE" what="correction gestion origine ordre de (de)telecondamanation - correction réinitialisation etat condamanation / position Sxy / etat balisage si LD OFF"/>
                                    <rte:Hitem version="01.00.00.1.0h" revision="431071" when="20230209" who="HDE" what="correction gestion origine sur les ordres d'ouverture avec Beh et on-blocked ou test-blocked"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="445538" when="20230609" who="HDE" what="Les ordres ouverture/fermetures peuvent être émis en même temps"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457854" when="20230921" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469896" when="20240207" who="HDE" what="modification des alias et descriptions des paramètres dans la CI pour ArkSVM : pas de changement fonctionnel"/>
                                    <rte:Hitem version="01.00.00.1.2c" revision="477791" when="20240502" who="HDE" what="Correction gestion restauration des compteurs de manoeuvre"/>
                                </Private>
                                <Val>01.00.00.1.2c</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                </Private>
                                <Val>01.05.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSA3_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSA3_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#3.E8</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSA3_Sxy decondamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSA3_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSA3_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#3.E9</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSA3_Sxy condamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSA3_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSA3_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#3.E7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSA3_Sxy OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSA3_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSA3_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#3.E6</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSA3_Sxy FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSA3_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSA3_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#3.E11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSA3_Ordre fermeture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSA3_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSA3_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#3.E10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSA3_Ordre ouverture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="Sxy_decondamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSA3_Sxy decondamne_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSA3_Ordre fermeture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSA3_Ordre fermeture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSA3_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSA3_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSA3_Ordre fermeture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSA3_Ordre ouverture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSA3_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSA3_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSA3_Ordre ouverture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSA3_Ordre ouverture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Sxy_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSA3_Sxy FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSA3_Sxy OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_condamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSA3_Sxy condamne_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_GAPC_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation information of contact associated to equipment visual indicators mark__up for LDPO binding</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation of contact associated to equipment visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order send to physical output associated to disconnector close command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Open order send to physical output associated to disconnector open command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation disconnector remotely blocked</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Deactivation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy FERME Sxy OUVERT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation remote blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SA3 condamne SA3 decondamne</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSI" ldName="VirtualSCULDSI" desc="Disconnector Interface">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_9">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health status LDSxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="399306" when="20220603" who="HDE" what="implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414095" when="20220927" who="HDE" what="Version algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414095" when="20221017" who="HDE" what="ajout des pLN sur les ExtRefs - tous les CtlModel des DO liés a des commandes acceptent le direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423294" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="424428" when="20221213" who="HDE" what="correction gestion manoeuvres organe et télécondamnation"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="424428" when="20221222" who="HDE" what="ajout operTimeout sur DO commandables autorisant enhanced security"/>
                                    <rte:Hitem version="01.00.00.1.0f" revision="426656" when="20230104" who="HDE" what="la qualité des ordres ouv/ferm entrant n'est plus propagée vers les sortie ouv/ferm"/>
                                    <rte:Hitem version="01.00.00.1.0g" revision="429140" when="20230130" who="HDE" what="correction gestion origine ordre de (de)telecondamanation - correction réinitialisation etat condamanation / position Sxy / etat balisage si LD OFF"/>
                                    <rte:Hitem version="01.00.00.1.0h" revision="431071" when="20230209" who="HDE" what="correction gestion origine sur les ordres d'ouverture avec Beh et on-blocked ou test-blocked"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="445538" when="20230609" who="HDE" what="Les ordres ouverture/fermetures peuvent être émis en même temps"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457854" when="20230921" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469896" when="20240207" who="HDE" what="modification des alias et descriptions des paramètres dans la CI pour ArkSVM : pas de changement fonctionnel"/>
                                    <rte:Hitem version="01.00.00.1.2c" revision="477791" when="20240502" who="HDE" what="Correction gestion restauration des compteurs de manoeuvre"/>
                                </Private>
                                <Val>01.00.00.1.2c</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                </Private>
                                <Val>01.05.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSI_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSI_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#4.E9</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSI_Sxy condamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSI_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSI_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#4.E6</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSI_Sxy FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSI_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSI_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#4.E7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSI_Sxy OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSI_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSI_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#4.E8</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSI_Sxy decondamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSI_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSI_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#4.E11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSI_Ordre fermeture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSI_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSI_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#4.E10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSI_Ordre ouverture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="Sxy_decondamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSI_Sxy decondamne_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSI_Ordre fermeture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSI_Ordre fermeture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSI_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSI_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSI_Ordre fermeture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSI_Ordre ouverture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSI_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSI_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSI_Ordre ouverture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSI_Ordre ouverture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Sxy_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSI_Sxy FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSI_Sxy OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_condamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSI_Sxy condamne_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_GAPC_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation information of contact associated to equipment visual indicators mark__up for LDPO binding</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation of contact associated to equipment visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order send to physical output associated to disconnector close command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Open order send to physical output associated to disconnector open command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation disconnector remotely blocked</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Deactivation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy FERME Sxy OUVERT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation remote blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SI condamne SI decondamne</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSL" ldName="VirtualSCULDSL" desc="Disconnector Interface">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_10">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health status LDSxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="399306" when="20220603" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414095" when="20220927" who="HDE" what="Version algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414095" when="20221017" who="HDE" what="ajout des pLN sur les ExtRefs - tous les CtlModel des DO liés a des commandes acceptent le direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423294" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="424428" when="20221213" who="HDE" what="correction gestion manoeuvres organe et télécondamnation"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="424428" when="20221222" who="HDE" what="ajout operTimeout sur DO commandables autorisant enhanced security"/>
                                    <rte:Hitem version="01.00.00.1.0f" revision="426656" when="20230104" who="HDE" what="la qualité des ordres ouv/ferm entrant n'est plus propagée vers les sortie ouv/ferm"/>
                                    <rte:Hitem version="01.00.00.1.0g" revision="429140" when="20230130" who="HDE" what="correction gestion origine ordre de (de)telecondamanation - correction réinitialisation etat condamanation / position Sxy / etat balisage si LD OFF"/>
                                    <rte:Hitem version="01.00.00.1.0h" revision="431071" when="20230209" who="HDE" what="correction gestion origine sur les ordres d'ouverture avec Beh et on-blocked ou test-blocked"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="445538" when="20230609" who="HDE" what="Les ordres ouverture/fermetures peuvent être émis en même temps"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457854" when="20230921" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469896" when="20240207" who="HDE" what="modification des alias et descriptions des paramètres dans la CI pour ArkSVM : pas de changement fonctionnel"/>
                                    <rte:Hitem version="01.00.00.1.2c" revision="477791" when="20240502" who="HDE" what="Correction gestion restauration des compteurs de manoeuvre"/>
                                </Private>
                                <Val>01.00.00.1.2c</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                </Private>
                                <Val>01.05.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSL_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSL_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#5.E6</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSL_Sxy FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSL_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSL_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#5.E7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSL_Sxy OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSL_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSL_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#5.E9</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSL_Sxy condamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSL_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSL_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#5.E8</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSL_Sxy decondamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSL_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSL_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#5.E11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSL_Ordre fermeture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSL_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSL_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#5.E10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSL_Ordre ouverture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="Sxy_decondamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSL_Sxy decondamne_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSL_Ordre fermeture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSL_Ordre fermeture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSL_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSL_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSL_Ordre fermeture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSL_Ordre ouverture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSL_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSL_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSL_Ordre ouverture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSL_Ordre ouverture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Sxy_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSL_Sxy FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSL_Sxy OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_condamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSL_Sxy condamne_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_GAPC_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation information of contact associated to equipment visual indicators mark__up for LDPO binding</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation of contact associated to equipment visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order send to physical output associated to disconnector close command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Open order send to physical output associated to disconnector open command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation disconnector remotely blocked</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Deactivation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy FERME Sxy OUVERT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation remote blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SL condamne SL decondamne</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSS1" ldName="VirtualSCULDSS1" desc="Disconnector Interface">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_11">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health status LDSxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="399306" when="20220603" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414095" when="20220927" who="HDE" what="Version algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414095" when="20221017" who="HDE" what="ajout des pLN sur les ExtRefs - tous les CtlModel des DO liés a des commandes acceptent le direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423294" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="424428" when="20221213" who="HDE" what="correction gestion manoeuvres organe et télécondamnation"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="424428" when="20221222" who="HDE" what="ajout operTimeout sur DO commandables autorisant enhanced security"/>
                                    <rte:Hitem version="01.00.00.1.0f" revision="426656" when="20230104" who="HDE" what="la qualité des ordres ouv/ferm entrant n'est plus propagée vers les sortie ouv/ferm"/>
                                    <rte:Hitem version="01.00.00.1.0g" revision="429140" when="20230130" who="HDE" what="correction gestion origine ordre de (de)telecondamanation - correction réinitialisation etat condamanation / position Sxy / etat balisage si LD OFF"/>
                                    <rte:Hitem version="01.00.00.1.0h" revision="431071" when="20230209" who="HDE" what="correction gestion origine sur les ordres d'ouverture avec Beh et on-blocked ou test-blocked"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="445538" when="20230609" who="HDE" what="Les ordres ouverture/fermetures peuvent être émis en même temps"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457854" when="20230921" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469896" when="20240207" who="HDE" what="modification des alias et descriptions des paramètres dans la CI pour ArkSVM : pas de changement fonctionnel"/>
                                    <rte:Hitem version="01.00.00.1.2c" revision="477791" when="20240502" who="HDE" what="Correction gestion restauration des compteurs de manoeuvre"/>
                                </Private>
                                <Val>01.00.00.1.2c</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                </Private>
                                <Val>01.05.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS1_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS1_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#6.E8</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS1_Sxy decondamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS1_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS1_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#6.E6</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS1_Sxy FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS1_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS1_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#6.E7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS1_Sxy OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS1_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS1_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#6.E9</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS1_Sxy condamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSS1_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSS1_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#6.E10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSS1_Ordre ouverture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSS1_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSS1_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#6.E11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSS1_Ordre fermeture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="Sxy_decondamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS1_Sxy decondamne_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS1_Ordre fermeture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS1_Ordre fermeture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS1_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS1_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS1_Ordre fermeture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS1_Ordre ouverture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS1_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS1_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS1_Ordre ouverture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS1_Ordre ouverture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Sxy_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS1_Sxy FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS1_Sxy OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_condamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS1_Sxy condamne_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_GAPC_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation information of contact associated to equipment visual indicators mark__up for LDPO binding</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation of contact associated to equipment visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order send to physical output associated to disconnector close command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
