                                <Val>Open order send to physical output associated to disconnector open command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation disconnector remotely blocked</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Deactivation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy FERME Sxy OUVERT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation remote blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy condamne Sxy decondamne</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSS2" ldName="VirtualSCULDSS2" desc="Disconnector Interface">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_12">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health status LDSxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="399306" when="20220603" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414095" when="20220927" who="HDE" what="Version algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414095" when="20221017" who="HDE" what="ajout des pLN sur les ExtRefs - tous les CtlModel des DO liés a des commandes acceptent le direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423294" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="424428" when="20221213" who="HDE" what="correction gestion manoeuvres organe et télécondamnation"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="424428" when="20221222" who="HDE" what="ajout operTimeout sur DO commandables autorisant enhanced security"/>
                                    <rte:Hitem version="01.00.00.1.0f" revision="426656" when="20230104" who="HDE" what="la qualité des ordres ouv/ferm entrant n'est plus propagée vers les sortie ouv/ferm"/>
                                    <rte:Hitem version="01.00.00.1.0g" revision="429140" when="20230130" who="HDE" what="correction gestion origine ordre de (de)telecondamanation - correction réinitialisation etat condamanation / position Sxy / etat balisage si LD OFF"/>
                                    <rte:Hitem version="01.00.00.1.0h" revision="431071" when="20230209" who="HDE" what="correction gestion origine sur les ordres d'ouverture avec Beh et on-blocked ou test-blocked"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="445538" when="20230609" who="HDE" what="Les ordres ouverture/fermetures peuvent être émis en même temps"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457854" when="20230921" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469896" when="20240207" who="HDE" what="modification des alias et descriptions des paramètres dans la CI pour ArkSVM : pas de changement fonctionnel"/>
                                    <rte:Hitem version="01.00.00.1.2c" revision="477791" when="20240502" who="HDE" what="Correction gestion restauration des compteurs de manoeuvre"/>
                                </Private>
                                <Val>01.00.00.1.2c</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                </Private>
                                <Val>01.05.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS2_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS2_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#7.E9</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS2_Sxy condamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS2_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS2_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#7.E7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS2_Sxy OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS2_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS2_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#7.E6</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS2_Sxy FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS2_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS2_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#7.E8</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS2_Sxy decondamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSS2_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSS2_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#7.E10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSS2_Ordre ouverture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSS2_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSS2_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#7.E11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSS2_Ordre fermeture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="Sxy_decondamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS2_Sxy decondamne_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS2_Ordre fermeture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS2_Ordre fermeture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS2_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS2_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS2_Ordre fermeture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS2_Ordre ouverture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS2_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS2_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS2_Ordre ouverture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS2_Ordre ouverture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Sxy_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS2_Sxy FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS2_Sxy OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_condamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS2_Sxy condamne_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_GAPC_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation information of contact associated to equipment visual indicators mark__up for LDPO binding</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation of contact associated to equipment visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order send to physical output associated to disconnector close command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Open order send to physical output associated to disconnector open command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation disconnector remotely blocked</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Deactivation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy FERME Sxy OUVERT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation remote blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy condamne Sxy decondamne</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSS3" ldName="VirtualSCULDSS3" desc="Disconnector Interface">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_13">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health status LDSxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="399306" when="20220603" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414095" when="20220927" who="HDE" what="Version algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414095" when="20221017" who="HDE" what="ajout des pLN sur les ExtRefs - tous les CtlModel des DO liés a des commandes acceptent le direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423294" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="424428" when="20221213" who="HDE" what="correction gestion manoeuvres organe et télécondamnation"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="424428" when="20221222" who="HDE" what="ajout operTimeout sur DO commandables autorisant enhanced security"/>
                                    <rte:Hitem version="01.00.00.1.0f" revision="426656" when="20230104" who="HDE" what="la qualité des ordres ouv/ferm entrant n'est plus propagée vers les sortie ouv/ferm"/>
                                    <rte:Hitem version="01.00.00.1.0g" revision="429140" when="20230130" who="HDE" what="correction gestion origine ordre de (de)telecondamanation - correction réinitialisation etat condamanation / position Sxy / etat balisage si LD OFF"/>
                                    <rte:Hitem version="01.00.00.1.0h" revision="431071" when="20230209" who="HDE" what="correction gestion origine sur les ordres d'ouverture avec Beh et on-blocked ou test-blocked"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="445538" when="20230609" who="HDE" what="Les ordres ouverture/fermetures peuvent être émis en même temps"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457854" when="20230921" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469896" when="20240207" who="HDE" what="modification des alias et descriptions des paramètres dans la CI pour ArkSVM : pas de changement fonctionnel"/>
                                    <rte:Hitem version="01.00.00.1.2c" revision="477791" when="20240502" who="HDE" what="Correction gestion restauration des compteurs de manoeuvre"/>
                                </Private>
                                <Val>01.00.00.1.2c</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                </Private>
                                <Val>01.05.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS3_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS3_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#8.E9</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS3_Sxy condamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS3_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS3_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#8.E8</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS3_Sxy decondamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS3_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS3_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#8.E6</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS3_Sxy FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS3_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS3_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#8.E7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS3_Sxy OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSS3_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSS3_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#8.E11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSS3_Ordre fermeture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSS3_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSS3_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#8.E10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSS3_Ordre ouverture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="Sxy_decondamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS3_Sxy decondamne_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS3_Ordre fermeture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS3_Ordre fermeture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS3_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS3_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS3_Ordre fermeture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS3_Ordre ouverture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS3_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS3_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS3_Ordre ouverture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS3_Ordre ouverture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Sxy_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS3_Sxy FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS3_Sxy OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_condamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS3_Sxy condamne_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_GAPC_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation information of contact associated to equipment visual indicators mark__up for LDPO binding</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation of contact associated to equipment visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order send to physical output associated to disconnector close command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Open order send to physical output associated to disconnector open command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation disconnector remotely blocked</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Deactivation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy FERME Sxy OUVERT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation remote blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy condamne Sxy decondamne</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSS4" ldName="VirtualSCULDSS4" desc="Disconnector Interface">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_14">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health status LDSxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="399306" when="20220603" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414095" when="20220927" who="HDE" what="Version algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414095" when="20221017" who="HDE" what="ajout des pLN sur les ExtRefs - tous les CtlModel des DO liés a des commandes acceptent le direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423294" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="424428" when="20221213" who="HDE" what="correction gestion manoeuvres organe et télécondamnation"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="424428" when="20221222" who="HDE" what="ajout operTimeout sur DO commandables autorisant enhanced security"/>
                                    <rte:Hitem version="01.00.00.1.0f" revision="426656" when="20230104" who="HDE" what="la qualité des ordres ouv/ferm entrant n'est plus propagée vers les sortie ouv/ferm"/>
                                    <rte:Hitem version="01.00.00.1.0g" revision="429140" when="20230130" who="HDE" what="correction gestion origine ordre de (de)telecondamanation - correction réinitialisation etat condamanation / position Sxy / etat balisage si LD OFF"/>
                                    <rte:Hitem version="01.00.00.1.0h" revision="431071" when="20230209" who="HDE" what="correction gestion origine sur les ordres d'ouverture avec Beh et on-blocked ou test-blocked"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="445538" when="20230609" who="HDE" what="Les ordres ouverture/fermetures peuvent être émis en même temps"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457854" when="20230921" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469896" when="20240207" who="HDE" what="modification des alias et descriptions des paramètres dans la CI pour ArkSVM : pas de changement fonctionnel"/>
                                    <rte:Hitem version="01.00.00.1.2c" revision="477791" when="20240502" who="HDE" what="Correction gestion restauration des compteurs de manoeuvre"/>
                                </Private>
                                <Val>01.00.00.1.2c</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                </Private>
                                <Val>01.05.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS4_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS4_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#9.E7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS4_Sxy OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS4_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS4_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#9.E8</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS4_Sxy decondamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS4_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS4_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#9.E9</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS4_Sxy condamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS4_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS4_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#9.E6</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS4_Sxy FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSS4_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSS4_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#9.E11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSS4_Ordre fermeture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSS4_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSS4_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#9.E10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSS4_Ordre ouverture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="Sxy_decondamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS4_Sxy decondamne_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS4_Ordre fermeture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS4_Ordre fermeture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS4_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS4_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS4_Ordre fermeture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS4_Ordre ouverture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS4_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS4_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS4_Ordre ouverture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS4_Ordre ouverture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Sxy_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS4_Sxy FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS4_Sxy OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_condamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS4_Sxy condamne_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_GAPC_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation information of contact associated to equipment visual indicators mark__up for LDPO binding</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation of contact associated to equipment visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order send to physical output associated to disconnector close command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Open order send to physical output associated to disconnector open command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation disconnector remotely blocked</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Deactivation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy FERME Sxy OUVERT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation remote blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy condamne Sxy decondamne</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSS5" ldName="VirtualSCULDSS5" desc="Disconnector Interface">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_15">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health status LDSxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="399306" when="20220603" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414095" when="20220927" who="HDE" what="Version algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414095" when="20221017" who="HDE" what="ajout des pLN sur les ExtRefs - tous les CtlModel des DO liés a des commandes acceptent le direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423294" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="424428" when="20221213" who="HDE" what="correction gestion manoeuvres organe et télécondamnation"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="424428" when="20221222" who="HDE" what="ajout operTimeout sur DO commandables autorisant enhanced security"/>
                                    <rte:Hitem version="01.00.00.1.0f" revision="426656" when="20230104" who="HDE" what="la qualité des ordres ouv/ferm entrant n'est plus propagée vers les sortie ouv/ferm"/>
                                    <rte:Hitem version="01.00.00.1.0g" revision="429140" when="20230130" who="HDE" what="correction gestion origine ordre de (de)telecondamanation - correction réinitialisation etat condamanation / position Sxy / etat balisage si LD OFF"/>
                                    <rte:Hitem version="01.00.00.1.0h" revision="431071" when="20230209" who="HDE" what="correction gestion origine sur les ordres d'ouverture avec Beh et on-blocked ou test-blocked"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="445538" when="20230609" who="HDE" what="Les ordres ouverture/fermetures peuvent être émis en même temps"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457854" when="20230921" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469896" when="20240207" who="HDE" what="modification des alias et descriptions des paramètres dans la CI pour ArkSVM : pas de changement fonctionnel"/>
                                    <rte:Hitem version="01.00.00.1.2c" revision="477791" when="20240502" who="HDE" what="Correction gestion restauration des compteurs de manoeuvre"/>
                                </Private>
                                <Val>01.00.00.1.2c</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                </Private>
                                <Val>01.05.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS5_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS5_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#10.E7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS5_Sxy OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS5_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS5_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#10.E6</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS5_Sxy FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS5_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS5_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#10.E8</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS5_Sxy decondamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS5_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS5_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#10.E9</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS5_Sxy condamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSS5_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSS5_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#10.E11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSS5_Ordre fermeture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSS5_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSS5_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#10.E10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSS5_Ordre ouverture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="Sxy_decondamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS5_Sxy decondamne_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS5_Ordre fermeture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS5_Ordre fermeture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS5_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS5_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS5_Ordre fermeture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS5_Ordre ouverture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS5_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS5_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS5_Ordre ouverture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS5_Ordre ouverture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Sxy_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS5_Sxy FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS5_Sxy OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_condamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS5_Sxy condamne_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_GAPC_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation information of contact associated to equipment visual indicators mark__up for LDPO binding</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation of contact associated to equipment visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order send to physical output associated to disconnector close command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Open order send to physical output associated to disconnector open command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation disconnector remotely blocked</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Deactivation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy FERME Sxy OUVERT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation remote blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy condamne Sxy decondamne</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSS6" ldName="VirtualSCULDSS6" desc="Disconnector Interface">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_16">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health status LDSxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="399306" when="20220603" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414095" when="20220927" who="HDE" what="Version algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414095" when="20221017" who="HDE" what="ajout des pLN sur les ExtRefs - tous les CtlModel des DO liés a des commandes acceptent le direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423294" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="424428" when="20221213" who="HDE" what="correction gestion manoeuvres organe et télécondamnation"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="424428" when="20221222" who="HDE" what="ajout operTimeout sur DO commandables autorisant enhanced security"/>
                                    <rte:Hitem version="01.00.00.1.0f" revision="426656" when="20230104" who="HDE" what="la qualité des ordres ouv/ferm entrant n'est plus propagée vers les sortie ouv/ferm"/>
                                    <rte:Hitem version="01.00.00.1.0g" revision="429140" when="20230130" who="HDE" what="correction gestion origine ordre de (de)telecondamanation - correction réinitialisation etat condamanation / position Sxy / etat balisage si LD OFF"/>
                                    <rte:Hitem version="01.00.00.1.0h" revision="431071" when="20230209" who="HDE" what="correction gestion origine sur les ordres d'ouverture avec Beh et on-blocked ou test-blocked"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="445538" when="20230609" who="HDE" what="Les ordres ouverture/fermetures peuvent être émis en même temps"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457854" when="20230921" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469896" when="20240207" who="HDE" what="modification des alias et descriptions des paramètres dans la CI pour ArkSVM : pas de changement fonctionnel"/>
                                    <rte:Hitem version="01.00.00.1.2c" revision="477791" when="20240502" who="HDE" what="Correction gestion restauration des compteurs de manoeuvre"/>
                                </Private>
                                <Val>01.00.00.1.2c</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                </Private>
                                <Val>01.05.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS6_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS6_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#11.E9</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS6_Sxy condamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS6_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS6_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#11.E6</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS6_Sxy FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS6_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS6_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#11.E8</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS6_Sxy decondamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDSS6_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSS6_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#11.E7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSS6_Sxy OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSS6_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSS6_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#11.E11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSS6_Ordre fermeture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSS6_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSS6_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#11.E10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSS6_Ordre ouverture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="Sxy_decondamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS6_Sxy decondamne_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS6_Ordre fermeture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS6_Ordre fermeture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS6_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS6_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDSS6_Ordre fermeture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS6_Ordre ouverture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS6_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDSS6_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS6_Ordre ouverture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDSS6_Ordre ouverture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Sxy_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS6_Sxy FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS6_Sxy OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_condamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDSS6_Sxy condamne_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_GAPC_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation information of contact associated to equipment visual indicators mark__up for LDPO binding</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation of contact associated to equipment visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order send to physical output associated to disconnector close command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Open order send to physical output associated to disconnector open command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation disconnector remotely blocked</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Deactivation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy FERME Sxy OUVERT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation remote blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy condamne Sxy decondamne</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDST" ldName="VirtualSCULDST" desc="Disconnector Interface">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_17">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health status LDSxy</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="0.0a" revision="0" when="20220523" who="HDE" what="ICD fourni sans logiciel"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="399306" when="20220603" who="HDE" what="Implémentation de la fonction"/>
                                    <rte:Hitem version="01.00.00.1.0a" revision="414095" when="20220927" who="HDE" what="Version algo"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="414095" when="20221017" who="HDE" what="ajout des pLN sur les ExtRefs - tous les CtlModel des DO liés a des commandes acceptent le direct enhanced security - Correction DAI des qualités"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="423294" when="20221206" who="HDE" what="correction wrapper de code"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="424428" when="20221213" who="HDE" what="correction gestion manoeuvres organe et télécondamnation"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="424428" when="20221222" who="HDE" what="ajout operTimeout sur DO commandables autorisant enhanced security"/>
                                    <rte:Hitem version="01.00.00.1.0f" revision="426656" when="20230104" who="HDE" what="la qualité des ordres ouv/ferm entrant n'est plus propagée vers les sortie ouv/ferm"/>
                                    <rte:Hitem version="01.00.00.1.0g" revision="429140" when="20230130" who="HDE" what="correction gestion origine ordre de (de)telecondamanation - correction réinitialisation etat condamanation / position Sxy / etat balisage si LD OFF"/>
                                    <rte:Hitem version="01.00.00.1.0h" revision="431071" when="20230209" who="HDE" what="correction gestion origine sur les ordres d'ouverture avec Beh et on-blocked ou test-blocked"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="445538" when="20230609" who="HDE" what="Les ordres ouverture/fermetures peuvent être émis en même temps"/>
                                    <rte:Hitem version="01.00.00.1.2a" revision="457854" when="20230921" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.2b" revision="469896" when="20240207" who="HDE" what="modification des alias et descriptions des paramètres dans la CI pour ArkSVM : pas de changement fonctionnel"/>
                                    <rte:Hitem version="01.00.00.1.2c" revision="477791" when="20240502" who="HDE" what="Correction gestion restauration des compteurs de manoeuvre"/>
                                </Private>
                                <Val>01.00.00.1.2c</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20000101" who="JEL  GD  GD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B Ajout des colonnes SOURCE_BORNIER.gen et TARGET_BORNIER.gen  Mise à jour des données dans les borniers cités precedemment  Correction des nom de bornier target ou source (BHNT au lieu de BNHT)"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210104" who="GD + GB" what="Mise à jour IDRC + ajout ref exigences + changement mode d'exploitation Modification pour ajouter la commande de secours (ind mode exploit + modif Enum DA Pos du XSWI1)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="RTE" what="Fusion fichier LD statique et fichier FLOW Flux:  -Suppression entrée applicative : mode exploitation  -Ajout des  flux instancié par vrai LDSxy  Suppression de l'entrée applicative mode d'exploitation de l'onglet idoine; plus de gestion du mode dans les commandes SCU.  ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Suppression valKind, valImport des ST  Ajout de pulseconfig sur la commande  XSWI1.pos0  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211112" who="GD + GB" what="Ajout de libellé FCS Balisage Ajout originSrc des XCMD LD.uuid unique pour chaque LD.inst"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220407" who="JEL  FF  JAL  YL  GD  GD JEL" what="Correction LD.gen dans l'onglet LD  Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  ISA MAIN  Rajout commentaire dans les DO Pos de la télécondamnation pour indiquer quel état correspond à télécondamnation activée et déasctivée  Ajout des critères sur LN et flux  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220616" who="JEL" what="Split des ISA BAL.SA;BAL.SL;BAL.SMLT sur des LD instanciés"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check pour les DA Oper"/>
                                </Private>
                                <Val>01.05.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDST_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDST_Sxy condamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#12.E9</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDST_Sxy condamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDST_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDST_Sxy decondamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#12.E8</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDST_Sxy decondamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDST_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDST_Sxy OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#12.E7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDST_Sxy OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDST_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDST_Sxy FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#12.E6</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDST_Sxy FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDST_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDST_Ordre fermeture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#12.E11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDST_Ordre fermeture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDST_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDST_Ordre ouverture sectionneur_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDSXY#12.E10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDST_Ordre ouverture sectionneur_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="Sxy_decondamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDST_Sxy decondamne_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDST_Ordre fermeture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDST_Ordre fermeture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDST_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDST_Ordre fermeture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_fermeture_sectionneur_1" pLN="CSWI" pDO="OpCls" desc="DYN_LDST_Ordre fermeture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDST_Ordre ouverture sectionneur_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDST_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_4"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="LPDI" pDO="Ind" desc="DYN_LDST_Ordre ouverture sectionneur_1_BOOLEAN_1_stVal_5"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDST_Ordre ouverture sectionneur_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="Ordre_ouverture_sectionneur_1" pLN="CSWI" pDO="OpOpn" desc="DYN_LDST_Ordre ouverture sectionneur_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="Sxy_FERME_1" pLN="LPDI" pDO="Ind" desc="STAT_LDST_Sxy FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_OUVERT_1" pLN="LPDI" pDO="Ind" desc="STAT_LDST_Sxy OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Sxy_condamne_1" pLN="LPDI" pDO="Ind" desc="STAT_LDST_Sxy condamne_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_GAPC_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation information of contact associated to equipment visual indicators mark__up for LDPO binding</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_Deactivation of contact associated to equipment visual indicators mark__up</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_1">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>SCLE SFE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.swRev</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>It depends on IED</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>same as LDSUIED/LPHD0.PhyNam.model</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order send to physical output associated to disconnector close command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Open order send to physical output associated to disconnector open command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation disconnector remotely blocked</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Deactivation order send to physical output associated to the remote blocking system of the disconnector</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="1" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_4">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Sxy FERME Sxy OUVERT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="2" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_5">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation remote blocking</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="stVal">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ST condamne ST decondamne</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="q">
                                <Val>0100000000000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSUIED" ldName="VirtualSCULDSUIED" desc="IED Monitoring Function">
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_18">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the LDSUIED function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev" valKind="RO" valImport="true">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="01.00.00.1.0a" revision="-" when="20220926" who="SNL" what="correction format des LDSUIED/LPDOx.InRef.purpose"/>
                                    <rte:Hitem version="01.00.00.1.0b" revision="-" when="20230306" who="HDE" what="évolution version firmware"/>
                                    <rte:Hitem version="01.00.00.1.0c" revision="-" when="20230315" who="HDE" what="évolution version firmware"/>
                                    <rte:Hitem version="01.00.00.1.0d" revision="-" when="20230320" who="HDE" what="Ajout DO IEC61869-9 dans LDSUIED/LPHD"/>
                                    <rte:Hitem version="01.00.00.1.0e" revision="-" when="20230413" who="HDE" what="Evolution version firmware"/>
                                    <rte:Hitem version="01.00.00.1.0f" revision="-" when="20230512" who="HDE" what="Evolution version firmware"/>
                                    <rte:Hitem version="01.00.00.1.0g" revision="-" when="20230525" who="HDE" what="Evolution version firmware"/>
                                    <rte:Hitem version="01.00.00.1.0h" revision="-" when="20230713" who="HDE" what="Evolution version firmware"/>
                                    <rte:Hitem version="01.00.00.1.1a" revision="-" when="20230921" who="HDE" what="prise en compte scl V11.4.3"/>
                                    <rte:Hitem version="01.00.00.1.1b" revision="-" when="20231110" who="HDE" what="maj version firmware"/>
                                    <rte:Hitem version="01.00.00.1.1c" revision="-" when="20240122" who="HDE" what="maj version firmware"/>
                                    <rte:Hitem version="01.00.00.1.1d" revision="-" when="20240603" who="HDE" what="LPLE[123].CmdLEDXX.ctlModel et LPDO.CmdDOXX.ctlModel :  valimport=true"/>
                                    <rte:Hitem version="01.00.00.1.1e" revision="-" when="20240607" who="HDE" what="maj version firmware"/>
                                    <rte:Hitem version="01.00.00.1.1f" revision="-" when="20240610" who="HDE" what="Modification du valimport sur le DA LSET0/DlTmms1.setVal (pour autoriser sa modification par l'intermédiaire du SCD)"/>
                                    <rte:Hitem version="01.00.00.1.1g" revision="-" when="20240719" who="HDE" what="Evolution version firmware"/>
                                    <rte:Hitem version="01.00.00.1.1h" revision="-" when="20241014" who="HDE" what="maj version firmware - Correction valeurs de clignotement des LED"/>
                                    <rte:Hitem version="01.00.00.1.1i" revision="-" when="20250224" who="HDE" what="maj version firmware"/>
                                </Private>
                                <Val>01.00.00.1.1i</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20000101" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20220926" who="FF GD" what="Suppression parenthèse &amp;quot;d&amp;quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &amp;quot;d&amp;quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                </Private>
                                <Val>01.07.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E1</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 10_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E10</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 10_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 11_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E11</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 11_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 12_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E12</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 12_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 13_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E13</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 13_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 14_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E14</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 14_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 15_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E15</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 15_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 16_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E16</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 16_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 17_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E17</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 17_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 18_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E18</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 18_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 19_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E19</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 19_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E2</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Ultra Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 20_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E20</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 20_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 21_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E21</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 21_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 22_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E22</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 22_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 23_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E23</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 23_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 24_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E24</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 24_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E1</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef26">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E2</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef27">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E3</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef28">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E4</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef29">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E5</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E3</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Ultra Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef30">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E6</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 6_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef31">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 7_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E7</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 7_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef32">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 8_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E8</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 8_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef33">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 9_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E9</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 9_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef34">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 10_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E10</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 10_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef35">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 11_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E11</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 11_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef36">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 12_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E12</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 12_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef37">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 13_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E13</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 13_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef38">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 14_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E14</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 14_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef39">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 15_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E15</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 15_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E4</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Ultra Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef40">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 16_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E16</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 16_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef41">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 17_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E17</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 17_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef42">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 18_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E18</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 18_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef43">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 19_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E19</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 19_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef44">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 20_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E20</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 20_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef45">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 21_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E21</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 21_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef46">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 22_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E22</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 22_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef47">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 23_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E23</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 23_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef48">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 2 Sortie 24_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPU#1.E24</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 2 Sortie 24_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef49">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E1</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E5</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 5_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Ultra Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef50">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E2</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef51">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E3</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef52">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E4</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef53">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E5</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef54">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E6</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 6_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef55">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 7_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E7</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 7_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef56">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 8_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E8</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 8_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef57">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 9_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E9</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 9_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef58">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 10_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E10</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 10_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef59">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 11_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E11</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 11_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E6</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 6_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef60">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 12_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E12</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 12_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef61">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 13_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E13</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 13_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef62">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 14_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E14</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 14_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef63">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 15_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E15</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 15_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef64">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 1 LED 16_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E16</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 1 LED 16_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef65">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 2 LED 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E17</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 2 LED 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef66">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 2 LED 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E18</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 2 LED 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef67">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 2 LED 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E19</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 2 LED 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef68">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 2 LED 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E20</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 2 LED 4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef69">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 2 LED 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E21</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 2 LED 5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 7_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E7</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 7_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef70">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 2 LED 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E22</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 2 LED 6_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef71">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 2 LED 7_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E23</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 2 LED 7_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef72">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 2 LED 8_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E24</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 2 LED 8_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef73">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 2 LED 9_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E25</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 2 LED 9_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef74">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 2 LED 10_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E26</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 2 LED 10_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef75">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 2 LED 11_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E27</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 2 LED 11_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef76">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 2 LED 12_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E28</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 2 LED 12_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef77">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 2 LED 13_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E29</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 2 LED 13_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef78">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 2 LED 14_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E30</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 2 LED 14_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef79">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 2 LED 15_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E31</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 2 LED 15_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 8_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E8</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 8_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef80">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 2 LED 16_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E32</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 2 LED 16_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef81">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 3 LED 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E33</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 3 LED 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef82">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 3 LED 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E34</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 3 LED 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef83">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 3 LED 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E35</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 3 LED 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef84">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 3 LED 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E36</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 3 LED 4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef85">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 3 LED 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E37</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 3 LED 5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef86">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 3 LED 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E38</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 3 LED 6_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef87">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 3 LED 7_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E39</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 3 LED 7_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef88">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 3 LED 8_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E40</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 3 LED 8_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef89">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 3 LED 9_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E41</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 3 LED 9_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 9_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>SPR#1.E9</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 9_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Rapide</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef90">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 3 LED 10_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E42</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 3 LED 10_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef91">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 3 LED 11_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E43</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 3 LED 11_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef92">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 3 LED 12_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E44</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 3 LED 12_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef93">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 3 LED 13_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E45</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 3 LED 13_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef94">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 3 LED 14_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E46</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 3 LED 14_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef95">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 3 LED 15_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E47</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 3 LED 15_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef96">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPLE 3 LED 16_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef">
                                <Val/>
                            </DAI>
                            <DAI name="setSrcCB">
                                <Val/>
                            </DAI>
                            <DAI name="intAddr">
                                <Val>LED#1.E48</Val>
                            </DAI>
                            <DAI name="purpose">
                                <Val>STAT_LDSUIED_LPLE 3 LED 16_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="1" pLN="CALH" pDO="GrAlm" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_11_stVal_1"/>
                            <ExtRef intAddr="2" pLN="CALH" pDO="GrWrn" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_12_stVal_1"/>
                            <ExtRef intAddr="3" pLN="ZAXN" pDO="VPrs" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_13_stVal_1"/>
                            <ExtRef intAddr="4" pLN="FXOT" pDO="Op" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_14_general_1"/>
                            <ExtRef intAddr="5" pLN="CALH" pDO="GrInd" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_15_stVal_1"/>
                            <ExtRef intAddr="6" pLN="ISAF" pDO="Alm" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_16_stVal_1"/>
                            <ExtRef intAddr="7" pLN="SBAT" pDO="BatEF" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_19_stVal_1"/>
                            <ExtRef intAddr="8" pLN="XCMD" pDO="OpOpn" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="9" pLN="XCMD" pDO="OpOpn" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="10" pLN="XCMD" pDO="OpOpn" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="11" pLN="XCMD" pDO="OpOpn" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="12" pLN="XCMD" pDO="OpCls" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_2_general_1"/>
                            <ExtRef intAddr="13" pLN="PTRC" pDO="Tr" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_3_general_1"/>
                            <ExtRef intAddr="14" pLN="PTRC" pDO="Op" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_5_general_1"/>
                            <ExtRef intAddr="15" pLN="GAPC" pDO="Ind" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_6_stVal_1"/>
                            <ExtRef intAddr="16" pLN="FXUT" pDO="Op" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_7_general_1"/>
                            <ExtRef intAddr="17" pLN="SFIR" pDO="FireAlm" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_9_stVal_1"/>
                            <ExtRef intAddr="18" pLN="ZGEN" pDO="GnCtl" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_Dbpos_20_stVal_1"/>
                            <ExtRef intAddr="19" pLN="XSWI" pDO="Pos" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_Dbpos_4_stVal_1"/>
                            <ExtRef intAddr="20" pLN="XCBR" pDO="Pos" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_Dbpos_8_stVal_1"/>
                            <ExtRef intAddr="21" pLN="KPMP" pDO="EEHealth" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_HealthKind_10_stVal_1"/>
                            <ExtRef intAddr="22" pLN="ZBAT" pDO="EEHealth" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_HealthKind_17_stVal_1"/>
                            <ExtRef intAddr="23" pLN="ZCON" pDO="EEHealth" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_HealthKind_18_stVal_1"/>
                            <ExtRef intAddr="24" pLN="GGIO" pDO="Ind" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_21_stVal_1"/>
                            <ExtRef intAddr="25" pLN="LPDI" pDO="Ind" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_22_stVal_1"/>
                            <ExtRef intAddr="26" pLN="GAPC" pDO="DPCSO" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_Dbpos_23_stVal_1"/>
                            <ExtRef intAddr="27" pLN="SIMG" pDO="InsAlm" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_24_stVal_1"/>
                            <ExtRef intAddr="28" pLN="SIMG" pDO="InsTr" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_25_stVal_1"/>
                            <ExtRef intAddr="29" pLN="SIMG" pDO="InsBlk" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_26_stVal_1"/>
                            <ExtRef intAddr="30" pLN="SIMG" pDO="PresAlm" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_27_stVal_1"/>
                            <ExtRef intAddr="31" pLN="CALH" pDO="GrAlm" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_11_stVal_1"/>
                            <ExtRef intAddr="32" pLN="CALH" pDO="GrWrn" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_12_stVal_1"/>
                            <ExtRef intAddr="33" pLN="ZAXN" pDO="VPrs" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_13_stVal_1"/>
                            <ExtRef intAddr="34" pLN="FXOT" pDO="Op" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_14_general_1"/>
                            <ExtRef intAddr="35" pLN="CALH" pDO="GrInd" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_15_stVal_1"/>
                            <ExtRef intAddr="36" pLN="ISAF" pDO="Alm" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_16_stVal_1"/>
                            <ExtRef intAddr="37" pLN="SBAT" pDO="BatEF" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_19_stVal_1"/>
                            <ExtRef intAddr="38" pLN="XCMD" pDO="OpOpn" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="39" pLN="XCMD" pDO="OpOpn" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="40" pLN="XCMD" pDO="OpOpn" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="41" pLN="XCMD" pDO="OpOpn" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="42" pLN="XCMD" pDO="OpCls" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_2_general_1"/>
                            <ExtRef intAddr="43" pLN="PTRC" pDO="Tr" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_3_general_1"/>
                            <ExtRef intAddr="44" pLN="PTRC" pDO="Op" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_5_general_1"/>
                            <ExtRef intAddr="45" pLN="GAPC" pDO="Ind" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_6_stVal_1"/>
                            <ExtRef intAddr="46" pLN="FXUT" pDO="Op" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_7_general_1"/>
                            <ExtRef intAddr="47" pLN="SFIR" pDO="FireAlm" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_9_stVal_1"/>
                            <ExtRef intAddr="48" pLN="ZGEN" pDO="GnCtl" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_Dbpos_20_stVal_1"/>
                            <ExtRef intAddr="49" pLN="XSWI" pDO="Pos" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_Dbpos_4_stVal_1"/>
                            <ExtRef intAddr="50" pLN="XCBR" pDO="Pos" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_Dbpos_8_stVal_1"/>
                            <ExtRef intAddr="51" pLN="KPMP" pDO="EEHealth" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_HealthKind_10_stVal_1"/>
                            <ExtRef intAddr="52" pLN="ZBAT" pDO="EEHealth" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_HealthKind_17_stVal_1"/>
                            <ExtRef intAddr="53" pLN="ZCON" pDO="EEHealth" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_HealthKind_18_stVal_1"/>
                            <ExtRef intAddr="54" pLN="GGIO" pDO="Ind" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_21_stVal_1"/>
                            <ExtRef intAddr="55" pLN="LPDI" pDO="Ind" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_22_stVal_1"/>
                            <ExtRef intAddr="56" pLN="GAPC" pDO="DPCSO" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_Dbpos_23_stVal_1"/>
                            <ExtRef intAddr="57" pLN="SIMG" pDO="InsAlm" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_24_stVal_1"/>
                            <ExtRef intAddr="58" pLN="SIMG" pDO="InsTr" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_25_stVal_1"/>
                            <ExtRef intAddr="59" pLN="SIMG" pDO="InsBlk" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_26_stVal_1"/>
                            <ExtRef intAddr="60" pLN="SIMG" pDO="PresAlm" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_27_stVal_1"/>
                            <ExtRef intAddr="61" pLN="CALH" pDO="GrAlm" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_11_stVal_1"/>
                            <ExtRef intAddr="62" pLN="CALH" pDO="GrWrn" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_12_stVal_1"/>
                            <ExtRef intAddr="63" pLN="ZAXN" pDO="VPrs" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_13_stVal_1"/>
                            <ExtRef intAddr="64" pLN="FXOT" pDO="Op" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_14_general_1"/>
                            <ExtRef intAddr="65" pLN="CALH" pDO="GrInd" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_15_stVal_1"/>
                            <ExtRef intAddr="66" pLN="ISAF" pDO="Alm" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_16_stVal_1"/>
                            <ExtRef intAddr="67" pLN="SBAT" pDO="BatEF" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_19_stVal_1"/>
                            <ExtRef intAddr="68" pLN="XCMD" pDO="OpOpn" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="69" pLN="XCMD" pDO="OpOpn" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="70" pLN="XCMD" pDO="OpOpn" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="71" pLN="XCMD" pDO="OpOpn" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="72" pLN="XCMD" pDO="OpCls" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_2_general_1"/>
                            <ExtRef intAddr="73" pLN="PTRC" pDO="Tr" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_3_general_1"/>
                            <ExtRef intAddr="74" pLN="PTRC" pDO="Op" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_5_general_1"/>
                            <ExtRef intAddr="75" pLN="GAPC" pDO="Ind" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_6_stVal_1"/>
                            <ExtRef intAddr="76" pLN="FXUT" pDO="Op" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_7_general_1"/>
                            <ExtRef intAddr="77" pLN="SFIR" pDO="FireAlm" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_9_stVal_1"/>
                            <ExtRef intAddr="78" pLN="ZGEN" pDO="GnCtl" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_Dbpos_20_stVal_1"/>
                            <ExtRef intAddr="79" pLN="XSWI" pDO="Pos" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_Dbpos_4_stVal_1"/>
                            <ExtRef intAddr="80" pLN="XCBR" pDO="Pos" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_Dbpos_8_stVal_1"/>
                            <ExtRef intAddr="81" pLN="KPMP" pDO="EEHealth" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_HealthKind_10_stVal_1"/>
                            <ExtRef intAddr="82" pLN="ZBAT" pDO="EEHealth" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_HealthKind_17_stVal_1"/>
                            <ExtRef intAddr="83" pLN="ZCON" pDO="EEHealth" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_HealthKind_18_stVal_1"/>
                            <ExtRef intAddr="84" pLN="GGIO" pDO="Ind" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_21_stVal_1"/>
                            <ExtRef intAddr="85" pLN="LPDI" pDO="Ind" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_22_stVal_1"/>
                            <ExtRef intAddr="86" pLN="GAPC" pDO="DPCSO" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_Dbpos_23_stVal_1"/>
                            <ExtRef intAddr="87" pLN="SIMG" pDO="InsAlm" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_24_stVal_1"/>
                            <ExtRef intAddr="88" pLN="SIMG" pDO="InsTr" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_25_stVal_1"/>
                            <ExtRef intAddr="89" pLN="SIMG" pDO="InsBlk" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_26_stVal_1"/>
                            <ExtRef intAddr="90" pLN="SIMG" pDO="PresAlm" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_27_stVal_1"/>
                            <ExtRef intAddr="91" pLN="CALH" pDO="GrAlm" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_11_stVal_1"/>
                            <ExtRef intAddr="92" pLN="CALH" pDO="GrWrn" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_12_stVal_1"/>
                            <ExtRef intAddr="93" pLN="ZAXN" pDO="VPrs" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_13_stVal_1"/>
                            <ExtRef intAddr="94" pLN="FXOT" pDO="Op" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_14_general_1"/>
                            <ExtRef intAddr="95" pLN="CALH" pDO="GrInd" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_15_stVal_1"/>
                            <ExtRef intAddr="96" pLN="ISAF" pDO="Alm" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_16_stVal_1"/>
                            <ExtRef intAddr="97" pLN="SBAT" pDO="BatEF" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_19_stVal_1"/>
                            <ExtRef intAddr="98" pLN="XCMD" pDO="OpOpn" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="99" pLN="XCMD" pDO="OpOpn" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="100" pLN="XCMD" pDO="OpOpn" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="101" pLN="XCMD" pDO="OpOpn" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="102" pLN="XCMD" pDO="OpCls" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_2_general_1"/>
                            <ExtRef intAddr="103" pLN="PTRC" pDO="Tr" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_3_general_1"/>
                            <ExtRef intAddr="104" pLN="PTRC" pDO="Op" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_5_general_1"/>
                            <ExtRef intAddr="105" pLN="GAPC" pDO="Ind" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_6_stVal_1"/>
                            <ExtRef intAddr="106" pLN="FXUT" pDO="Op" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_7_general_1"/>
                            <ExtRef intAddr="107" pLN="SFIR" pDO="FireAlm" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_9_stVal_1"/>
                            <ExtRef intAddr="108" pLN="ZGEN" pDO="GnCtl" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_Dbpos_20_stVal_1"/>
                            <ExtRef intAddr="109" pLN="XSWI" pDO="Pos" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_Dbpos_4_stVal_1"/>
                            <ExtRef intAddr="110" pLN="XCBR" pDO="Pos" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_Dbpos_8_stVal_1"/>
                            <ExtRef intAddr="111" pLN="KPMP" pDO="EEHealth" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_HealthKind_10_stVal_1"/>
                            <ExtRef intAddr="112" pLN="ZBAT" pDO="EEHealth" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_HealthKind_17_stVal_1"/>
                            <ExtRef intAddr="113" pLN="ZCON" pDO="EEHealth" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_HealthKind_18_stVal_1"/>
