            <DO name="SPCSO30" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO31" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO32" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO33" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO34" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO35" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO36" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO37" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO38" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO39" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO4" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO40" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO41" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO42" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO43" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO44" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO5" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO6" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO7" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO8" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
            <DO name="SPCSO9" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="SCLE_SCU_LIGNE1_2_2A_LNType_GAPC_2">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="DPCSO1" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_2"/>
            <DO name="DPCSO2" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_2"/>
            <DO name="DPCSO3" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_2"/>
            <DO name="DPCSO4" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_2"/>
            <DO name="DPCSO5" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_2"/>
            <DO name="Ind1" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Ind10" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Ind11" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Ind12" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Ind13" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Ind2" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Ind3" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Ind4" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Ind5" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Ind6" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Ind7" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Ind8" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Ind9" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="SCLE_SCU_LIGNE1_2_2A_LNType_GAPC_3">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Ind1" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
            <DO name="SPCSO1" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_5"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="SCLE_SCU_LIGNE1_2_2A_LNType_GAPC_4">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="Ind1" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
        </LNodeType>
        <LNodeType lnClass="GGIO" id="SCLE_SCU_LIGNE1_2_2A_LNType_GGIO_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="Ind1" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
        </LNodeType>
        <LNodeType lnClass="GGIO" id="SCLE_SCU_LIGNE1_2_2A_LNType_GGIO_2">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Ind1" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
        </LNodeType>
        <LNodeType lnClass="ISAF" id="SCLE_SCU_LIGNE1_2_2A_LNType_ISAF_1">
            <DO name="Alm" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
        </LNodeType>
        <LNodeType lnClass="ISAF" id="SCLE_SCU_LIGNE1_2_2A_LNType_ISAF_2">
            <DO name="Alm" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
        </LNodeType>
        <LNodeType lnClass="KPMP" id="SCLE_SCU_LIGNE1_2_2A_LNType_KPMP_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="EEHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_5"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
            <DO name="OpCtl" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
        </LNodeType>
        <LNodeType lnClass="KPMP" id="SCLE_SCU_LIGNE1_2_2A_LNType_KPMP_2">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="EEHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_5"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
            <DO name="OpCtl" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_4"/>
        </LNodeType>
        <LNodeType lnClass="LCCH" id="SCLE_SCU_LIGNE1_2_2A_LNType_LCCH_1">
            <DO name="ApNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="ChLiv" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="ChLivTms" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="RedChLiv" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
        </LNodeType>
        <LNodeType lnClass="LCCH" id="SCLE_SCU_LIGNE1_2_2A_LNType_LCCH_2">
            <DO name="ApNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="ChLiv" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="ChLivTms" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
        </LNodeType>
        <LNodeType lnClass="LGOS" id="SCLE_SCU_LIGNE1_2_2A_LNType_LGOS_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="ConfRevNum" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_1"/>
            <DO name="GoCBRef" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_3"/>
            <DO name="LastStNum" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_1"/>
            <DO name="NdsCom" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="RxConfRevNum" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_1"/>
            <DO name="SimSt" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="St" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_2">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef25" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef26" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef27" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef28" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef29" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef30" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef31" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef32" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef33" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef34" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef35" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef36" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef37" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef38" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef39" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef40" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef41" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef42" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef43" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef44" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef45" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef46" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef47" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef48" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef49" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef50" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef51" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef52" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef53" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef54" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef55" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef56" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef57" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef58" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef59" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef60" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef61" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef62" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef63" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef64" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef65" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef66" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef67" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef68" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef69" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef70" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef71" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef72" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef73" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef74" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_3">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef100" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef101" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef102" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef103" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef104" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef105" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef106" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef107" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef108" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef109" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef110" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef111" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef112" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef113" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef114" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef115" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef116" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef117" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef118" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef119" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef120" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef121" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef122" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef123" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef124" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef125" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef126" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef127" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef128" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef129" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef130" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef131" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef132" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef133" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef134" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef135" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef136" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef137" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef138" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef139" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef140" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef141" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef142" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef143" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef144" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef145" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef146" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef147" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef148" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef149" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef150" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef25" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef26" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef27" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef28" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef29" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef30" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef31" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef32" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef33" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef34" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef35" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef36" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef37" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef38" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef39" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef40" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef41" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef42" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef43" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef44" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef45" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef46" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef47" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef48" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef49" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef50" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef51" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef52" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef53" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef54" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef55" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef56" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef57" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef58" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef59" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef60" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef61" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef62" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef63" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef64" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef65" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef66" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef67" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef68" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef69" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef70" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef71" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef72" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef73" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef74" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef75" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef76" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef77" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef78" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef79" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef80" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef81" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef82" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef83" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef84" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef85" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef86" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef87" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef88" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef89" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef90" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef91" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef92" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef93" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef94" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef95" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef96" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef97" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef98" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef99" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_4">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_5">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef25" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef26" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef27" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef28" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef29" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef30" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef31" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef32" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef33" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef34" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef35" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef36" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef37" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef38" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef39" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef40" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef41" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef42" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef43" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef44" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef45" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef46" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef47" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef48" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef49" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef50" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef51" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef52" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef53" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef54" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef55" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef56" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef57" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef58" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef59" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef60" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef61" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef62" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_6">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_7">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_8">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_9">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_10">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_11">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_12">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_13">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_14">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_15">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_16">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_17">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="SCLE_SCU_LIGNE1_2_2A_LNType_LLN0_18">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="Health" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_4"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_5"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1"/>
            <DO name="InRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef25" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef26" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef27" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef28" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef29" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef30" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef31" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef32" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef33" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef34" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef35" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef36" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef37" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef38" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef39" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef40" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef41" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef42" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef43" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef44" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef45" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef46" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef47" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef48" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef49" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef50" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef51" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef52" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef53" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef54" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef55" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef56" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef57" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef58" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef59" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef60" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef61" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef62" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef63" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef64" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef65" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef66" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef67" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef68" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef69" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef70" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef71" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef72" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef73" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef74" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef75" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef76" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef77" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef78" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef79" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef80" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef81" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef82" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef83" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef84" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef85" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef86" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef87" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef88" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef89" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1"/>
            <DO name="InRef90" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef91" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef92" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef93" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef94" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef95" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
            <DO name="InRef96" type="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4"/>
        </LNodeType>
        <LNodeType lnClass="LPCP" id="SCLE_SCU_LIGNE1_2_2A_LNType_LPCP_1">
            <DO name="AdminCfg" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPG_1"/>
            <DO name="AutoNgt" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="AutoNgtCfg" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPG_2"/>
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="Mau" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_4"/>
            <DO name="MauCfg" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="MauCfgCap1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_5"/>
            <DO name="PhyHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_4"/>
            <DO name="PhyNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPL_1"/>
            <DO name="PortMac" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PortNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PortNum" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_4"/>
        </LNodeType>
        <LNodeType lnClass="LPCP" id="SCLE_SCU_LIGNE1_2_2A_LNType_LPCP_2">
            <DO name="AdminCfg" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPG_1"/>
            <DO name="AutoNgt" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="AutoNgtCfg" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPG_1"/>
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="Mau" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_4"/>
            <DO name="MauCfg" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="MauCfgCap1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_5"/>
            <DO name="PhyHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_4"/>
            <DO name="PhyNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPL_1"/>
            <DO name="PortMac" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PortNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PortNum" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_4"/>
        </LNodeType>
        <LNodeType lnClass="LPCP" id="SCLE_SCU_LIGNE1_2_2A_LNType_LPCP_3">
            <DO name="AdminCfg" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPG_1"/>
            <DO name="AutoNgt" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="AutoNgtCfg" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPG_2"/>
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="Mau" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_4"/>
            <DO name="MauCfg" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="MauCfgCap1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="MauCfgCap9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_5"/>
            <DO name="PhyHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_10"/>
            <DO name="PhyNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPL_1"/>
            <DO name="PortMac" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PortNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PortNum" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_4"/>
        </LNodeType>
        <LNodeType lnClass="LPDI" id="SCLE_SCU_LIGNE1_2_2A_LNType_LPDI_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="BrdNum" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_5"/>
            <DO name="BrdPos" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ChatterNb1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ConnName1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName17" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName18" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName19" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName20" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName21" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName22" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName23" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName24" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef17" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef18" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef19" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef20" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef21" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef22" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef23" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef24" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DebTmms1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="InMod1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="Ind1" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind10" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind11" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind12" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind13" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind14" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind15" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind16" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind17" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind18" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind19" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind2" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind20" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind21" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind22" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind23" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind24" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind3" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind4" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind5" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind6" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind7" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind8" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind9" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_3"/>
            <DO name="NumInput" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_4"/>
            <DO name="PhyHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_11"/>
            <DO name="PhyNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPL_1"/>
            <DO name="PolConnRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef17" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef18" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef19" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef20" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef21" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef22" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef23" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef24" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="VinRtg1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
        </LNodeType>
        <LNodeType lnClass="LPDI" id="SCLE_SCU_LIGNE1_2_2A_LNType_LPDI_2">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="BrdNum" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_5"/>
            <DO name="BrdPos" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ChatterNb1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ConnName1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName17" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName18" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName19" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName20" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName21" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName22" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName23" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName24" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef17" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef18" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef19" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef20" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef21" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef22" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef23" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef24" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DebTmms1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="InMod1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="Ind1" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind10" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind11" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind12" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind13" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind14" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind15" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind16" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind17" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind18" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind19" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind2" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind20" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind21" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind22" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind23" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind24" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind3" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind4" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind5" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind6" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind7" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind8" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind9" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_3"/>
            <DO name="NumInput" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_4"/>
            <DO name="PhyHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_11"/>
            <DO name="PhyNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPL_1"/>
            <DO name="PolConnRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef17" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef18" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef19" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef20" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef21" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef22" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef23" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef24" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="VinRtg1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
        </LNodeType>
        <LNodeType lnClass="LPDI" id="SCLE_SCU_LIGNE1_2_2A_LNType_LPDI_3">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="BrdNum" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_5"/>
            <DO name="BrdPos" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ChatterNb1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterNb9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ChatterTms9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="ConnName1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName17" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName18" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName19" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName20" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName21" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName22" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName23" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName24" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef17" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef18" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef19" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef20" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef21" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef22" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef23" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef24" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DebTmms1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="DebTmms9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2"/>
            <DO name="InMod1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="InMod9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1"/>
            <DO name="Ind1" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind10" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind11" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind12" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind13" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind14" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind15" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind16" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind17" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind18" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind19" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind2" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind20" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind21" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind22" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind23" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind24" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind3" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind4" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind5" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind6" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind7" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind8" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="Ind9" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_3"/>
            <DO name="NumInput" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_4"/>
            <DO name="PhyHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_11"/>
            <DO name="PhyNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPL_1"/>
            <DO name="PolConnRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef17" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef18" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef19" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef20" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef21" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef22" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef23" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef24" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="VinRtg1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
            <DO name="VinRtg9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2"/>
        </LNodeType>
        <LNodeType lnClass="LPDO" id="SCLE_SCU_LIGNE1_2_2A_LNType_LPDO_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="BrdNum" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_5"/>
            <DO name="BrdPos" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="CmdDO1" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO10" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO11" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO12" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO13" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO14" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO15" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO16" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO17" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO18" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO19" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO2" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO20" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO21" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO22" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO23" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO24" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO3" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO4" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO5" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO6" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO7" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO8" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO9" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="ConnName1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName17" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName18" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName19" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName20" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName21" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName22" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName23" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName24" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef17" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef18" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef19" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef20" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef21" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef22" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef23" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef24" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="LatMod1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_3"/>
            <DO name="NumOut" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_4"/>
            <DO name="OutMod1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="PhyHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_12"/>
            <DO name="PhyNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPL_1"/>
            <DO name="PolConnRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef17" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef18" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef19" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef20" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef21" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef22" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef23" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef24" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
        </LNodeType>
        <LNodeType lnClass="LPDO" id="SCLE_SCU_LIGNE1_2_2A_LNType_LPDO_2">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="BrdNum" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_5"/>
            <DO name="BrdPos" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="CmdDO1" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO10" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO11" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO12" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO13" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO14" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO15" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO16" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO17" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO18" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO19" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO2" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO20" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO21" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO22" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO23" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO24" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO3" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO4" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO5" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO6" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO7" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO8" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="CmdDO9" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6"/>
            <DO name="ConnName1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName17" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName18" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName19" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName20" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName21" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName22" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName23" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName24" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnName9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef17" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef18" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef19" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef20" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef21" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef22" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef23" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef24" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="ConnRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="LatMod1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_3"/>
            <DO name="NumOut" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_4"/>
            <DO name="OutMod1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod17" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod18" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod19" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod20" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod21" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod22" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod23" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod24" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="PhyHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_12"/>
            <DO name="PhyNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPL_1"/>
            <DO name="PolConnRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef17" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef18" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef19" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef20" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef21" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef22" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef23" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef24" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="PolConnRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
        </LNodeType>
        <LNodeType lnClass="LPHD" id="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_1">
            <DO name="PhyHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_4"/>
            <DO name="PhyNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPL_1"/>
            <DO name="Proxy" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
        </LNodeType>
        <LNodeType lnClass="LPHD" id="SCLE_SCU_LIGNE1_2_2A_LNType_LPHD_2">
            <DO name="NamAuxVRtg" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSD_2"/>
            <DO name="NamHoldRtg" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSD_2"/>
            <DO name="NamHzRtg" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSD_2"/>
            <DO name="NamMaxDlRtg" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSD_2"/>
            <DO name="NamVariant" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSD_2"/>
            <DO name="NumPwrUp" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_1"/>
            <DO name="PhyHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_4"/>
            <DO name="PhyNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPL_1"/>
            <DO name="Proxy" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="PwrDn" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2" transient="true"/>
            <DO name="PwrSupAlm" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="PwrUp" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2" transient="true"/>
            <DO name="RsStat" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_7" transient="true"/>
            <DO name="Sim" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_8"/>
            <DO name="WacTrg" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_1"/>
            <DO name="WrmStr" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_1"/>
        </LNodeType>
        <LNodeType lnClass="LPLE" id="SCLE_SCU_LIGNE1_2_2A_LNType_LPLE_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="CmdLED1" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED10" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED11" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED12" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED13" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED14" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED15" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED16" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED2" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED3" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED4" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED5" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED6" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED7" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED8" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED9" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="DisplayLab1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DisplayLab10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DisplayLab11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DisplayLab12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DisplayLab13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DisplayLab14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DisplayLab15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DisplayLab16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DisplayLab2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DisplayLab3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DisplayLab4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DisplayLab5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DisplayLab6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DisplayLab7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DisplayLab8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="DisplayLab9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPName1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2"/>
            <DO name="FrontPName10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2"/>
            <DO name="FrontPName11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2"/>
            <DO name="FrontPName12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2"/>
            <DO name="FrontPName13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2"/>
            <DO name="FrontPName14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2"/>
            <DO name="FrontPName15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2"/>
            <DO name="FrontPName16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2"/>
            <DO name="FrontPName2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2"/>
            <DO name="FrontPName3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2"/>
            <DO name="FrontPName4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2"/>
            <DO name="FrontPName5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2"/>
            <DO name="FrontPName6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2"/>
            <DO name="FrontPName7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2"/>
            <DO name="FrontPName8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2"/>
            <DO name="FrontPName9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2"/>
            <DO name="FrontPRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="LatMod1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LedBlkMod1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4"/>
            <DO name="LedBlkMod10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4"/>
            <DO name="LedBlkMod11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4"/>
            <DO name="LedBlkMod12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4"/>
            <DO name="LedBlkMod13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4"/>
            <DO name="LedBlkMod14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4"/>
            <DO name="LedBlkMod15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4"/>
            <DO name="LedBlkMod16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4"/>
            <DO name="LedBlkMod2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4"/>
            <DO name="LedBlkMod3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4"/>
            <DO name="LedBlkMod4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4"/>
            <DO name="LedBlkMod5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4"/>
            <DO name="LedBlkMod6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4"/>
            <DO name="LedBlkMod7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4"/>
            <DO name="LedBlkMod8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4"/>
            <DO name="LedBlkMod9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4"/>
            <DO name="LedOffCol1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOnCol1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6"/>
            <DO name="LedOnCol10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6"/>
            <DO name="LedOnCol11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6"/>
            <DO name="LedOnCol12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6"/>
            <DO name="LedOnCol13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6"/>
            <DO name="LedOnCol14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6"/>
            <DO name="LedOnCol15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6"/>
            <DO name="LedOnCol16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6"/>
            <DO name="LedOnCol2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6"/>
            <DO name="LedOnCol3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6"/>
            <DO name="LedOnCol4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6"/>
            <DO name="LedOnCol5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6"/>
            <DO name="LedOnCol6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6"/>
            <DO name="LedOnCol7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6"/>
            <DO name="LedOnCol8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6"/>
            <DO name="LedOnCol9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_3"/>
            <DO name="NumLED" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_4"/>
            <DO name="OutMod1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="PhyNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPL_2"/>
        </LNodeType>
        <LNodeType lnClass="LPLE" id="SCLE_SCU_LIGNE1_2_2A_LNType_LPLE_2">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="CmdLED1" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED10" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED11" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED12" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED13" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED14" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED15" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED16" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED2" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED3" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED4" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED5" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED6" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED7" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED8" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED9" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="FrontPRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="LatMod1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LedOffCol1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOnCol1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7"/>
            <DO name="LedOnCol10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7"/>
            <DO name="LedOnCol11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7"/>
            <DO name="LedOnCol12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7"/>
            <DO name="LedOnCol13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7"/>
            <DO name="LedOnCol14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7"/>
            <DO name="LedOnCol15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7"/>
            <DO name="LedOnCol16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7"/>
            <DO name="LedOnCol2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7"/>
            <DO name="LedOnCol3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7"/>
            <DO name="LedOnCol4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7"/>
            <DO name="LedOnCol5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7"/>
            <DO name="LedOnCol6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7"/>
            <DO name="LedOnCol7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7"/>
            <DO name="LedOnCol8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7"/>
            <DO name="LedOnCol9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_3"/>
            <DO name="OutMod1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="PhyNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPL_2"/>
        </LNodeType>
        <LNodeType lnClass="LPLE" id="SCLE_SCU_LIGNE1_2_2A_LNType_LPLE_3">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="CmdLED1" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED10" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED11" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED12" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED13" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED14" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED15" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED16" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED2" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED3" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED4" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED5" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED6" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED7" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED8" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="CmdLED9" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9"/>
            <DO name="FrontPRef1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef10" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef11" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef12" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef13" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef14" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef15" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef16" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef2" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef3" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef4" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef5" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef6" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef7" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef8" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="FrontPRef9" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="LatMod1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LatMod9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2"/>
            <DO name="LedOffCol1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOffCol9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5"/>
            <DO name="LedOnCol1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8"/>
            <DO name="LedOnCol10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8"/>
            <DO name="LedOnCol11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8"/>
            <DO name="LedOnCol12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8"/>
            <DO name="LedOnCol13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8"/>
            <DO name="LedOnCol14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8"/>
            <DO name="LedOnCol15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8"/>
            <DO name="LedOnCol16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8"/>
            <DO name="LedOnCol2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8"/>
            <DO name="LedOnCol3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8"/>
            <DO name="LedOnCol4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8"/>
            <DO name="LedOnCol5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8"/>
            <DO name="LedOnCol6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8"/>
            <DO name="LedOnCol7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8"/>
            <DO name="LedOnCol8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8"/>
            <DO name="LedOnCol9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_3"/>
            <DO name="OutMod1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod10" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod11" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod12" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod13" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod14" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod15" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod16" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod2" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod3" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod4" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod5" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod6" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod7" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod8" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="OutMod9" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3"/>
            <DO name="PhyNam" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPL_2"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="SCLE_SCU_LIGNE1_2_2A_LNType_LSET_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="DlTmms1" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_6"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_3"/>
        </LNodeType>
        <LNodeType lnClass="LTMS" id="SCLE_SCU_LIGNE1_2_2A_LNType_LTMS_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="TmAcc" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_5"/>
            <DO name="TmChSt1" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="TmSrc" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSS_1"/>
            <DO name="TmSrcSet1" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1"/>
            <DO name="TmSrcTyp" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_13"/>
            <DO name="TmSyn" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_14"/>
        </LNodeType>
        <LNodeType lnClass="PTOC" id="SCLE_SCU_LIGNE1_2_2A_LNType_PTOC_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
            <DO name="Op" type="SCLE_SCU_LIGNE1_2_2A_DOType_ACT_3" transient="true"/>
            <DO name="Str" type="SCLE_SCU_LIGNE1_2_2A_DOType_ACD_1"/>
        </LNodeType>
        <LNodeType lnClass="PTRC" id="SCLE_SCU_LIGNE1_2_2A_LNType_PTRC_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
            <DO name="Op" type="SCLE_SCU_LIGNE1_2_2A_DOType_ACT_3" transient="true"/>
        </LNodeType>
        <LNodeType lnClass="PTRC" id="SCLE_SCU_LIGNE1_2_2A_LNType_PTRC_2">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
            <DO name="Op" type="SCLE_SCU_LIGNE1_2_2A_DOType_ACT_3" transient="true"/>
            <DO name="Tr" type="SCLE_SCU_LIGNE1_2_2A_DOType_ACT_3"/>
        </LNodeType>
        <LNodeType lnClass="RBRF" id="SCLE_SCU_LIGNE1_2_2A_LNType_RBRF_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
            <DO name="OpEx" type="SCLE_SCU_LIGNE1_2_2A_DOType_ACT_3" transient="true"/>
        </LNodeType>
        <LNodeType lnClass="SBAT" id="SCLE_SCU_LIGNE1_2_2A_LNType_SBAT_1">
            <DO name="BatEF" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_4"/>
        </LNodeType>
        <LNodeType lnClass="SBAT" id="SCLE_SCU_LIGNE1_2_2A_LNType_SBAT_2">
            <DO name="BatEF" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_4"/>
        </LNodeType>
        <LNodeType lnClass="SCBR" id="SCLE_SCU_LIGNE1_2_2A_LNType_SCBR_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="ColOpn" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
            <DO name="RctTmOpn" type="SCLE_SCU_LIGNE1_2_2A_DOType_MV_1"/>
        </LNodeType>
        <LNodeType lnClass="SFIR" id="SCLE_SCU_LIGNE1_2_2A_LNType_SFIR_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="FireAlm" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_4"/>
        </LNodeType>
        <LNodeType lnClass="SIMG" id="SCLE_SCU_LIGNE1_2_2A_LNType_SIMG_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="InsAlm" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="InsBlk" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="InsTr" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
            <DO name="PresAlm" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
        </LNodeType>
        <LNodeType lnClass="SIMG" id="SCLE_SCU_LIGNE1_2_2A_LNType_SIMG_2">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="InsAlm" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
            <DO name="Pres" type="SCLE_SCU_LIGNE1_2_2A_DOType_MV_1"/>
            <DO name="PresAlm" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
        </LNodeType>
        <LNodeType lnClass="SIMG" id="SCLE_SCU_LIGNE1_2_2A_LNType_SIMG_3">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="InsAlm" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
            <DO name="PresAlm" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
        </LNodeType>
        <LNodeType lnClass="SIML" id="SCLE_SCU_LIGNE1_2_2A_LNType_SIML_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="GasInsAlm" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="GasInsTr" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="InsAlm" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
        </LNodeType>
        <LNodeType lnClass="SIML" id="SCLE_SCU_LIGNE1_2_2A_LNType_SIML_2">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="InsAlm" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="Lev" type="SCLE_SCU_LIGNE1_2_2A_DOType_MV_1"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
        </LNodeType>
        <LNodeType lnClass="SIML" id="SCLE_SCU_LIGNE1_2_2A_LNType_SIML_3">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="GasInsAlm" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="InsAlm" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
        </LNodeType>
        <LNodeType lnClass="SOPM" id="SCLE_SCU_LIGNE1_2_2A_LNType_SOPM_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
            <DO name="MotStrNum" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_3"/>
            <DO name="Tmp" type="SCLE_SCU_LIGNE1_2_2A_DOType_MV_1"/>
        </LNodeType>
        <LNodeType lnClass="XCBR" id="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="BlkCls" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_2"/>
            <DO name="BlkOpn" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_2"/>
            <DO name="Dsc" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
            <DO name="EEHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_5"/>
            <DO name="Loc" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="NamIr" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSD_1"/>
            <DO name="NamIsc" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSD_1"/>
            <DO name="NamOpSeq" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSD_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_2"/>
            <DO name="NamStd" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSD_1"/>
            <DO name="NamUp" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSD_1"/>
            <DO name="NamUr" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSD_1"/>
            <DO name="NamYear" type="SCLE_SCU_LIGNE1_2_2A_DOType_VSD_1"/>
            <DO name="OpCnt" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_1"/>
            <DO name="Pos" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_1"/>
        </LNodeType>
        <LNodeType lnClass="XCBR" id="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_2">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="BlkCls" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_2"/>
            <DO name="BlkOpn" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_2"/>
            <DO name="Loc" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
            <DO name="OpCnt" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_1"/>
            <DO name="Pos" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_2"/>
        </LNodeType>
        <LNodeType lnClass="XCBR" id="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_3">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="BlkCls" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="BlkOpn" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="Loc" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
            <DO name="OpCnt" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_2"/>
            <DO name="Pos" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_2"/>
        </LNodeType>
        <LNodeType lnClass="XCBR" id="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_4">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="BlkCls" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="BlkOpn" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="Loc" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
            <DO name="OpCnt" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_2"/>
            <DO name="Pos" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_2"/>
        </LNodeType>
        <LNodeType lnClass="XCBR" id="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_5">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="BlkCls" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="BlkOpn" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="Loc" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
            <DO name="OpCnt" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_1"/>
            <DO name="Pos" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_3"/>
        </LNodeType>
        <LNodeType lnClass="XCBR" id="SCLE_SCU_LIGNE1_2_2A_LNType_XCBR_6">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="BlkCls" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="BlkOpn" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="Loc" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_4"/>
            <DO name="OpCnt" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_1"/>
            <DO name="Pos" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_2"/>
        </LNodeType>
        <LNodeType lnClass="XCMD" id="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="ClsDurTmms" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_1"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_3"/>
            <DO name="OpCls" type="SCLE_SCU_LIGNE1_2_2A_DOType_ACT_1"/>
            <DO name="OpOpn" type="SCLE_SCU_LIGNE1_2_2A_DOType_ACT_2"/>
            <DO name="OpnDurTmms" type="SCLE_SCU_LIGNE1_2_2A_DOType_ING_1"/>
        </LNodeType>
        <LNodeType lnClass="XCMD" id="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_2">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_3"/>
            <DO name="OpCls" type="SCLE_SCU_LIGNE1_2_2A_DOType_ACT_1"/>
            <DO name="OpOpn" type="SCLE_SCU_LIGNE1_2_2A_DOType_ACT_1"/>
        </LNodeType>
        <LNodeType lnClass="XCMD" id="SCLE_SCU_LIGNE1_2_2A_LNType_XCMD_3">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_3"/>
            <DO name="OpCls" type="SCLE_SCU_LIGNE1_2_2A_DOType_ACT_1"/>
            <DO name="OpOpn" type="SCLE_SCU_LIGNE1_2_2A_DOType_ACT_1"/>
        </LNodeType>
        <LNodeType lnClass="XSWI" id="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="BlkCls" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="BlkOpn" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="Loc" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
            <DO name="OpCnt" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_1"/>
            <DO name="Pos" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_2"/>
            <DO name="SwTyp" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_6"/>
        </LNodeType>
        <LNodeType lnClass="XSWI" id="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_2">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="BlkCls" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="BlkOpn" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="Loc" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
            <DO name="OpCnt" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_2"/>
            <DO name="Pos" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_2"/>
            <DO name="SwTyp" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_6"/>
        </LNodeType>
        <LNodeType lnClass="XSWI" id="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_3">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="BlkCls" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="BlkOpn" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="Loc" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
            <DO name="OpCnt" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_1"/>
            <DO name="Pos" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_2"/>
            <DO name="SwTyp" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_7"/>
        </LNodeType>
        <LNodeType lnClass="XSWI" id="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_4">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="BlkCls" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="BlkOpn" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="Loc" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="OpCnt" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_1"/>
            <DO name="Pos" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_4"/>
            <DO name="SwTyp" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_6"/>
        </LNodeType>
        <LNodeType lnClass="XSWI" id="SCLE_SCU_LIGNE1_2_2A_LNType_XSWI_5">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="BlkCls" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="BlkOpn" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3"/>
            <DO name="Loc" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
            <DO name="OpCnt" type="SCLE_SCU_LIGNE1_2_2A_DOType_INS_1"/>
            <DO name="Pos" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_4"/>
            <DO name="SwTyp" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_6"/>
        </LNodeType>
        <LNodeType lnClass="ZAXN" id="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_4"/>
            <DO name="VPrs" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
        </LNodeType>
        <LNodeType lnClass="ZAXN" id="SCLE_SCU_LIGNE1_2_2A_LNType_ZAXN_2">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_4"/>
            <DO name="VPrs" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1"/>
        </LNodeType>
        <LNodeType lnClass="ZBAT" id="SCLE_SCU_LIGNE1_2_2A_LNType_ZBAT_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="EEHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_5"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
        </LNodeType>
        <LNodeType lnClass="ZBAT" id="SCLE_SCU_LIGNE1_2_2A_LNType_ZBAT_2">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="EEHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_5"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
        </LNodeType>
        <LNodeType lnClass="ZBTC" id="SCLE_SCU_LIGNE1_2_2A_LNType_ZBTC_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="EEHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_5"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2"/>
            <DO name="NamPlt" type="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_4"/>
        </LNodeType>
        <LNodeType lnClass="ZCON" id="SCLE_SCU_LIGNE1_2_2A_LNType_ZCON_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2"/>
            <DO name="EEHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_5"/>
            <DO name="Mod" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3"/>
        </LNodeType>
        <LNodeType lnClass="ZCON" id="SCLE_SCU_LIGNE1_2_2A_LNType_ZCON_2">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="EEHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_5"/>
        </LNodeType>
        <LNodeType lnClass="ZGEN" id="SCLE_SCU_LIGNE1_2_2A_LNType_ZGEN_1">
            <DO name="Beh" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1"/>
            <DO name="DExt" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_2"/>
            <DO name="EEHealth" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_5"/>
            <DO name="GnCtl" type="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_2"/>
            <DO name="GnSt" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_8"/>
            <DO name="OpNoLod" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="OpOvExt" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="OpUnExt" type="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2"/>
            <DO name="RotDir" type="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_9"/>
        </LNodeType>
        <DOType cdc="ACD" id="SCLE_SCU_LIGNE1_2_2A_DOType_ACD_1">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="general" bType="BOOLEAN"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="dirGeneral" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_FaultDirectionKind0_1_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ACT" id="SCLE_SCU_LIGNE1_2_2A_DOType_ACT_1">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="general" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="originSrc" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_1"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ACT" id="SCLE_SCU_LIGNE1_2_2A_DOType_ACT_2">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="general" bType="BOOLEAN"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="phsA" bType="BOOLEAN"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="phsB" bType="BOOLEAN"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="phsC" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="originSrc" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_1"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ACT" id="SCLE_SCU_LIGNE1_2_2A_DOType_ACT_3">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="general" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ASG" id="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_1">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setMag" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_AnalogueValueCtl_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Unit_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_AnalogueValue_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_AnalogueValue_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_AnalogueValue_1"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ASG" id="SCLE_SCU_LIGNE1_2_2A_DOType_ASG_2">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setMag" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_AnalogueValueCtl_2"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Unit_2"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_AnalogueValue_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_AnalogueValue_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_AnalogueValue_1"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPC" id="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_1">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_1"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Dbpos"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Dbpos"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind3_1_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Oper_1"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Cancel_1"/>
        </DOType>
        <DOType cdc="DPC" id="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_2">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Dbpos"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Dbpos"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind0_1_1"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="DPC" id="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_3">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_1"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Dbpos"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_PulseConfig_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind1_1_1"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Oper_1"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Cancel_1"/>
        </DOType>
        <DOType cdc="DPC" id="SCLE_SCU_LIGNE1_2_2A_DOType_DPC_4">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_1"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Dbpos"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Dbpos"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_PulseConfig_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind3_1_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Oper_1"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Cancel_1"/>
        </DOType>
        <DOType cdc="DPL" id="SCLE_SCU_LIGNE1_2_2A_DOType_DPL_1">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="hwRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="serNum" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="model" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="location" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="name" bType="VisString64" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPL" id="SCLE_SCU_LIGNE1_2_2A_DOType_DPL_2">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENC" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_1">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_1"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_BehaviourModeKind_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_BehaviourModeKind_1"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind03_1_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Oper_2"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Cancel_2"/>
        </DOType>
        <DOType cdc="ENC" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_2">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_BehaviourModeKind15_1_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_BehaviourModeKind15_1_1"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind0_1_1"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ENC" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_3">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_BehaviourModeKind15_1_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_BehaviourModeKind15_1_1"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind03_1_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Oper_2"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Cancel_2"/>
        </DOType>
        <DOType cdc="ENC" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_4">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_BehaviourModeKind_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_BehaviourModeKind_1"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind0_1_1"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ENC" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENC_5">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_1"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_BehaviourModeKind_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind03_1_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Oper_2"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Cancel_2"/>
        </DOType>
        <DOType cdc="ENG" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_1">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="Enum" valKind="RO" type="SCLE_SCU_LIGNE1_2_2A_Textlist_InModKind_1" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENG" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_2">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="Enum" valKind="RO" type="SCLE_SCU_LIGNE1_2_2A_Textlist_LatModKind_1" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENG" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_3">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="Enum" valKind="RO" type="SCLE_SCU_LIGNE1_2_2A_Textlist_OutModKind_1" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENG" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_4">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="Enum" valKind="RO" type="SCLE_SCU_LIGNE1_2_2A_Textlist_LedBlkKind_1" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENG" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_5">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="Enum" valKind="RO" type="SCLE_SCU_LIGNE1_2_2A_Textlist_LedOffColKindOff_1" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENG" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_6">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="Enum" valKind="RO" type="SCLE_SCU_LIGNE1_2_2A_Textlist_LedOnColKindRed_1" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENG" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_7">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="Enum" valKind="RO" type="SCLE_SCU_LIGNE1_2_2A_Textlist_LedOnColKindGreen_1" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENG" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENG_8">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="Enum" valKind="RO" type="SCLE_SCU_LIGNE1_2_2A_Textlist_LedOnColKindBlue_1" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_1">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_BehaviourModeKind_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_2">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_BehaviourModeKind_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_BehaviourModeKind_1"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ENS" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_3">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_HealthKind_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_HealthKind_1"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ENS" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_4">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_HealthKind_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_5">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_HealthKind13_1_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_HealthKind13_1_1"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ENS" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_6">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_SwitchFunctionKind2_1_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ENS" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_7">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_SwitchFunctionKind1_1_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ENS" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_8">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_RotatingMachineStateKind13_1_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_RotatingMachineStateKind13_1_1"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ENS" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_9">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_RotationalDirectionKind3_1_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ENS" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_10">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_HealthKind_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ENS" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_11">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="Enum" valKind="RO" type="SCLE_SCU_LIGNE1_2_2A_Textlist_PhyHealthKind_1" valImport="false"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality" valKind="RO" valImport="false"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_12">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="Enum" valKind="RO" type="SCLE_SCU_LIGNE1_2_2A_Textlist_PhyHealthKind_1" valImport="false"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_13">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_ClockSourceKind13_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="SCLE_SCU_LIGNE1_2_2A_DOType_ENS_14">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_ClockSyncKind12_1"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="SCLE_SCU_LIGNE1_2_2A_DOType_ING_1">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Unit_1"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ING" id="SCLE_SCU_LIGNE1_2_2A_DOType_ING_2">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="true"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Unit_2"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="SCLE_SCU_LIGNE1_2_2A_DOType_ING_3">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Unit_2"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="SCLE_SCU_LIGNE1_2_2A_DOType_ING_4">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="SCLE_SCU_LIGNE1_2_2A_DOType_ING_5">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="SCLE_SCU_LIGNE1_2_2A_DOType_ING_6">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="true"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Unit_2"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="INS" id="SCLE_SCU_LIGNE1_2_2A_DOType_INS_1">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="SCLE_SCU_LIGNE1_2_2A_DOType_INS_2">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Unit_1"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="INS" id="SCLE_SCU_LIGNE1_2_2A_DOType_INS_3">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="INT32"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Unit_1"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="INS" id="SCLE_SCU_LIGNE1_2_2A_DOType_INS_4">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Unit_2"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="SCLE_SCU_LIGNE1_2_2A_DOType_INS_5">
            <DA fc="ST" dchg="true" qchg="false" dupd="true" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="LPL" id="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_1">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="paramRev" bType="INT32"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="valRev" bType="INT32"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="ldNs" bType="VisString255">
                <Val>IEC 61850-7-4:2007B</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="configRev" bType="VisString255"/>
        </DOType>
        <DOType cdc="LPL" id="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_2">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>IEC 62271-3:2014A</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="LPL" id="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_3">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>RTE:2022A</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="LPL" id="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_4">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>(Tr)IEC61850-90-3:2015B</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="LPL" id="SCLE_SCU_LIGNE1_2_2A_DOType_LPL_5">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>(Tr)IEC 61850-90-4:2013</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="MV" id="SCLE_SCU_LIGNE1_2_2A_DOType_MV_1">
            <DA fc="MX" dchg="true" qchg="false" dupd="true" name="mag" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_AnalogueValue_2"/>
            <DA fc="MX" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="MX" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subMag" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_AnalogueValue_3"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="BL" dchg="false" qchg="false" dupd="false" name="blkEna" bType="BOOLEAN"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ORG" id="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_1">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef" valKind="Set" valImport="true"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcCB" bType="ObjRef" valKind="Set" valImport="true"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="intAddr" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="purpose" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ORG" id="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_2">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setTstRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcCB" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setTstCB" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="intAddr" bType="VisString255"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="tstEna" bType="BOOLEAN"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="purpose" bType="VisString255"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ORG" id="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_3">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ORG" id="SCLE_SCU_LIGNE1_2_2A_DOType_ORG_4">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef" valKind="Set" valImport="true"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcCB" bType="ObjRef" valKind="Set" valImport="true"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="intAddr" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="purpose" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_1">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_1"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind1_autoAdded_3_1_1"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Oper_1"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Cancel_1"/>
        </DOType>
        <DOType cdc="SPC" id="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_2">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind0_1_1"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="SPC" id="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_3">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind0_1_1"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="SPC" id="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_4">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_1"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind3_1_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Oper_1"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Cancel_1"/>
        </DOType>
        <DOType cdc="SPC" id="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_5">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_1"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind1_autoAdded_3_1_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Oper_1"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Cancel_1"/>
        </DOType>
        <DOType cdc="SPC" id="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_6">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN" valKind="RO" valImport="false"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality" valKind="RO" valImport="false"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp" valKind="RO" valImport="false"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN" valKind="Set" valImport="false"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN" valKind="Set" valImport="false"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality" valKind="Set" valImport="false"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64" valKind="Set" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_PulseConfig_2"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind01_1" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Oper_1"/>
        </DOType>
        <DOType cdc="SPC" id="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_7">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_1"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_PulseConfig_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind3_1_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Oper_1"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Cancel_1"/>
        </DOType>
        <DOType cdc="SPC" id="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_8">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_1"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind3_1_1"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Oper_1"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Cancel_1"/>
        </DOType>
        <DOType cdc="SPC" id="SCLE_SCU_LIGNE1_2_2A_DOType_SPC_9">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN" valKind="RO" valImport="false"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality" valKind="RO" valImport="false"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind01_1" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Oper_1"/>
        </DOType>
        <DOType cdc="SPG" id="SCLE_SCU_LIGNE1_2_2A_DOType_SPG_1">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="BOOLEAN" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPG" id="SCLE_SCU_LIGNE1_2_2A_DOType_SPG_2">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="BOOLEAN"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="SPS" id="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_1">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPS" id="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_2">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPS" id="SCLE_SCU_LIGNE1_2_2A_DOType_SPS_3">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN" valKind="RO" valImport="false"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality" valKind="RO" valImport="false"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp" valKind="RO" valImport="false"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN" valKind="Set" valImport="false"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN" valKind="Set" valImport="false"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality" valKind="Set" valImport="false"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64" valKind="Set" valImport="false"/>
            <DA fc="BL" dchg="false" qchg="false" dupd="false" name="blkEna" bType="BOOLEAN" valKind="Set" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="VSD" id="SCLE_SCU_LIGNE1_2_2A_DOType_VSD_1">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="val" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="VSD" id="SCLE_SCU_LIGNE1_2_2A_DOType_VSD_2">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="val" bType="VisString255"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="dataNs" bType="VisString255">
                <Val>IEC 61869-9:2016A</Val>
            </DA>
        </DOType>
        <DOType cdc="VSG" id="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_1">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="VSG" id="SCLE_SCU_LIGNE1_2_2A_DOType_VSG_2">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="VSS" id="SCLE_SCU_LIGNE1_2_2A_DOType_VSS_1">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="VisString255"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DAType id="SCLE_SCU_LIGNE1_2_2A_DAType_AnalogueValue_1">
            <BDA name="f" bType="FLOAT32" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="SCLE_SCU_LIGNE1_2_2A_DAType_AnalogueValue_2">
            <BDA name="f" bType="FLOAT32"/>
        </DAType>
        <DAType id="SCLE_SCU_LIGNE1_2_2A_DAType_AnalogueValue_3">
            <BDA name="f" bType="FLOAT32"/>
        </DAType>
        <DAType id="SCLE_SCU_LIGNE1_2_2A_DAType_AnalogueValueCtl_1">
            <BDA name="f" bType="FLOAT32" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="SCLE_SCU_LIGNE1_2_2A_DAType_AnalogueValueCtl_2">
            <BDA name="f" bType="FLOAT32" valKind="RO" valImport="true"/>
        </DAType>
        <DAType id="SCLE_SCU_LIGNE1_2_2A_DAType_Cancel_1">
            <BDA name="ctlVal" bType="BOOLEAN"/>
            <BDA name="origin" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_2"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="SCLE_SCU_LIGNE1_2_2A_DAType_Cancel_2">
            <BDA name="ctlVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_BehaviourModeKind_1"/>
            <BDA name="origin" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_2"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="SCLE_SCU_LIGNE1_2_2A_DAType_Oper_1">
            <BDA name="ctlVal" bType="BOOLEAN"/>
            <BDA name="origin" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_2"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="SCLE_SCU_LIGNE1_2_2A_DAType_Oper_2">
            <BDA name="ctlVal" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_BehaviourModeKind_1"/>
            <BDA name="origin" bType="Struct" type="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_2"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_1">
            <BDA name="orCat" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_OriginatorCategoryKind_1"/>
            <BDA name="orIdent" bType="Octet64"/>
        </DAType>
        <DAType id="SCLE_SCU_LIGNE1_2_2A_DAType_Originator_2">
            <BDA name="orCat" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_OriginatorCategoryKind_1"/>
            <BDA name="orIdent" bType="Octet64"/>
        </DAType>
        <DAType id="SCLE_SCU_LIGNE1_2_2A_DAType_PulseConfig_1">
            <BDA name="cmdQual" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_OutputSignalKind_1"/>
            <BDA name="onDur" bType="INT32U"/>
            <BDA name="offDur" bType="INT32U"/>
            <BDA name="numPls" bType="INT32U"/>
        </DAType>
        <DAType id="SCLE_SCU_LIGNE1_2_2A_DAType_PulseConfig_2">
            <BDA name="cmdQual" bType="Enum" valKind="RO" type="SCLE_SCU_LIGNE1_2_2A_Textlist_OutputSignalKind_1" valImport="true"/>
            <BDA name="onDur" bType="INT32U" valKind="RO" valImport="true"/>
            <BDA name="offDur" bType="INT32U" valKind="RO" valImport="false"/>
            <BDA name="numPls" bType="INT32U" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="SCLE_SCU_LIGNE1_2_2A_DAType_Unit_1">
            <BDA name="SIUnit" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_SIUnitKind_1"/>
            <BDA name="multiplier" bType="Enum" type="SCLE_SCU_LIGNE1_2_2A_Textlist_MultiplierKind_1"/>
        </DAType>
        <DAType id="SCLE_SCU_LIGNE1_2_2A_DAType_Unit_2">
            <BDA name="SIUnit" bType="Enum" valKind="RO" type="SCLE_SCU_LIGNE1_2_2A_Textlist_SIUnitKind_1" valImport="false"/>
            <BDA name="multiplier" bType="Enum" valKind="RO" type="SCLE_SCU_LIGNE1_2_2A_Textlist_MultiplierKind_1" valImport="false"/>
        </DAType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_BehaviourModeKind_1">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_BehaviourModeKind15_1_1">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_ClockSourceKind13_1">
            <EnumVal ord="1">Unknown</EnumVal>
            <EnumVal ord="3">PTP</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_ClockSyncKind12_1">
            <EnumVal ord="1">InternalClock</EnumVal>
            <EnumVal ord="2">LocalAreaClock</EnumVal>
            <EnumVal ord="3">GlobalAreaClock</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind01_1">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind03_1_1">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind0_1_1">
            <EnumVal ord="0">status-only</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind1_1_1">
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind1_autoAdded_3_1_1">
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_CtlModelKind3_1_1">
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_FaultDirectionKind0_1_1">
            <EnumVal ord="0">unknown</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_HealthKind_1">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_HealthKind13_1_1">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_InModKind_1">
            <EnumVal ord="1">Active high</EnumVal>
            <EnumVal ord="2">Active low</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_LatModKind_1">
            <EnumVal ord="1">latched</EnumVal>
            <EnumVal ord="2">non latched</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_LedBlkKind_1">
            <EnumVal ord="1">fix</EnumVal>
            <EnumVal ord="2">slow blinking</EnumVal>
            <EnumVal ord="3">fast blinking</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_LedOffColKindOff_1">
            <EnumVal ord="7">off</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_LedOnColKindBlue_1">
            <EnumVal ord="5">blue</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_LedOnColKindGreen_1">
            <EnumVal ord="4">green</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_LedOnColKindRed_1">
            <EnumVal ord="1">red</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_MultiplierKind_1">
            <EnumVal ord="-24">y</EnumVal>
            <EnumVal ord="-21">z</EnumVal>
            <EnumVal ord="-18">a</EnumVal>
            <EnumVal ord="-15">f</EnumVal>
            <EnumVal ord="-12">p</EnumVal>
            <EnumVal ord="-9">n</EnumVal>
            <EnumVal ord="-6">µ</EnumVal>
            <EnumVal ord="-3">m</EnumVal>
            <EnumVal ord="-2">c</EnumVal>
            <EnumVal ord="-1">d</EnumVal>
            <EnumVal ord="0"/>
            <EnumVal ord="1">da</EnumVal>
            <EnumVal ord="2">h</EnumVal>
            <EnumVal ord="3">k</EnumVal>
            <EnumVal ord="6">M</EnumVal>
            <EnumVal ord="9">G</EnumVal>
            <EnumVal ord="12">T</EnumVal>
            <EnumVal ord="15">P</EnumVal>
            <EnumVal ord="18">E</EnumVal>
            <EnumVal ord="21">Z</EnumVal>
            <EnumVal ord="24">Y</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_OriginatorCategoryKind_1">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_OutModKind_1">
            <EnumVal ord="1">Active high</EnumVal>
            <EnumVal ord="2">Active low</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_OutputSignalKind_1">
            <EnumVal ord="0">pulse</EnumVal>
            <EnumVal ord="1">persistent</EnumVal>
            <EnumVal ord="2">persistent-feedback</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_PhyHealthKind_1">
            <EnumVal ord="1">ok</EnumVal>
            <EnumVal ord="2">warning</EnumVal>
            <EnumVal ord="3">alarm</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_RotatingMachineStateKind13_1_1">
            <EnumVal ord="1">Stopped</EnumVal>
            <EnumVal ord="3">Started</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_RotationalDirectionKind3_1_1">
            <EnumVal ord="3">Unknown</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_SIUnitKind_1">
            <EnumVal ord="1"/>
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="22">Bq</EnumVal>
            <EnumVal ord="23">°C</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m²</EnumVal>
            <EnumVal ord="42">m³</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s²</EnumVal>
            <EnumVal ord="45">m³/s</EnumVal>
            <EnumVal ord="46">m/m³</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m³</EnumVal>
            <EnumVal ord="49">m²/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="55">W/m²</EnumVal>
            <EnumVal ord="56">J/m²</EnumVal>
            <EnumVal ord="57">S/m</EnumVal>
            <EnumVal ord="58">K/s</EnumVal>
            <EnumVal ord="59">Pa/s</EnumVal>
            <EnumVal ord="60">J/kg K</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="62">Watts</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">phi</EnumVal>
            <EnumVal ord="65">cos(phi)</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V²</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A²</EnumVal>
            <EnumVal ord="70">A²t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
            <EnumVal ord="75">Hz/s</EnumVal>
            <EnumVal ord="76">char</EnumVal>
            <EnumVal ord="77">char/s</EnumVal>
            <EnumVal ord="78">kgm²</EnumVal>
            <EnumVal ord="79">dB</EnumVal>
            <EnumVal ord="80">J/Wh</EnumVal>
            <EnumVal ord="81">W/s</EnumVal>
            <EnumVal ord="82">l/s</EnumVal>
            <EnumVal ord="83">dBm</EnumVal>
            <EnumVal ord="84">h</EnumVal>
            <EnumVal ord="85">min</EnumVal>
            <EnumVal ord="86">Ohm/m</EnumVal>
            <EnumVal ord="87">percent/s</EnumVal>
            <EnumVal ord="88">A/V</EnumVal>
            <EnumVal ord="89">A/Vs</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_SwitchFunctionKind1_1_1">
            <EnumVal ord="1">Load Break</EnumVal>
        </EnumType>
        <EnumType id="SCLE_SCU_LIGNE1_2_2A_Textlist_SwitchFunctionKind2_1_1">
            <EnumVal ord="2">Disconnector</EnumVal>
        </EnumType>
    </DataTypeTemplates>
</SCL>
