<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/IEC_60870-5-104" xmlns:compas="https://www.lfenergy.org/compas/extension/v1" xmlns:eTr-IEC61850-90-2="http://www.iec.ch/61850-90-2/2015/SCL" xmlns:rte="http://www.rte-france.com" version="2007" revision="B" release="4">
    <Private type="EFAProcessed">SyncModels</Private>
    <Private type="WI55812"/>
    <Private type="EFAPYN"/>
    <Private type="EFANMP"/>
    <Private type="FIX_INTADDR"/>
    <Private type="FIX_PMUBASECHANNEL"/>
    <Private type="EFAFIXLOCATION"/>
    <Header id="BCU_CBO_v2" version="1.518" revision="1" toolID="Automation Studio PREMIUM SUITE 2025 Q1 [3.2.2627.12] - RELEASE" nameStructure="IEDName">
        <History>
            <Hitem version="1.458" revision="1" when="Thu, 21 Mar 2024 18:43:49 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.6 [2024 Q1] - 1719" what="Export to ICD" why="Update according to model 11.6.8. Update firmware version."/>
            <Hitem version="1.459" revision="1" when="Thu, 04 Apr 2024 16:24:35 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.7 [2024 Q1] - 6850" what="Export to ICD" why="Correction of error during ICD export"/>
            <Hitem version="1.461" revision="1" when="Mon, 29 Apr 2024 13:00:36 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.7 [2024 Q1] - 6850" what="Export to ICD" why="Minor correction in LDSUIED LPCP nodes"/>
            <Hitem version="1.469" revision="1" when="Fri, 17 May 2024 16:25:23 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.7 [2024 Q1] - 6850" what="Export to ICD" why="Update to version 11.6.9"/>
            <Hitem version="1.474" revision="1" when="Mon, 03 Jun 2024 11:03:47 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.7 [2024 Q1] - 6850" what="Export to ICD" why="Update to SCL version 11.7.0"/>
            <Hitem version="1.484" revision="1" when="Thu, 13 Jun 2024 10:29:55 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.7 [2024 Q1] - 6850" what="Export to ICD" why="Correction regarding LPCP"/>
            <Hitem version="1.484" revision="2" when="Thu, 13 Jun 2024 15:54:34 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.7 [2024 Q1] - 6850" what="Export to ICD" why="Correction related to export options"/>
            <Hitem version="1.485" revision="1" when="Wed, 19 Jun 2024 09:44:32 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.7 [2024 Q1] - 6850" what="Export to ICD" why="Update to new firmware"/>
            <Hitem version="1.489" revision="1" when="Thu, 27 Jun 2024 10:51:05 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.7 [2024 Q1] - 6850" what="Export to ICD" why="Update and correction of LDSUIED\LTMS.TmSyn"/>
            <Hitem version="1.491" revision="1" when="Mon, 22 Jul 2024 09:57:57 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.9 [2024 Q3] - 6850" what="Export to ICD" why="New firmware v3.07.005"/>
            <Hitem version="1.498" revision="1" when="Wed, 11 Sep 2024 15:42:49 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.9 [2024 Q3] - 6850" what="Export to ICD" why="Correction on initial values of some Beh DOs and other minor corrections"/>
            <Hitem version="1.501" revision="1" when="Wed, 18 Sep 2024 16:59:42 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.9 [2024 Q3] - 6850" what="Export to ICD" why="Update to model version 11.7.3"/>
            <Hitem version="1.501" revision="2" when="Thu, 19 Sep 2024 10:02:53 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.9 [2024 Q3] - 6850" what="Export to ICD" why="Correction of missing mapping of DA general"/>
            <Hitem version="1.503" revision="1" when="Tue, 15 Oct 2024 10:08:56 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.9 [2024 Q3] - 6850" what="Export to ICD" why="Update to version 11.7.4"/>
            <Hitem version="1.505" revision="1" when="Fri, 18 Oct 2024 09:45:20 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.9 [2024 Q3] - 6850" what="Export to ICD" why="Update to version 11.7.5"/>
            <Hitem version="1.506" revision="1" when="Mon, 21 Oct 2024 10:49:57 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.9 [2024 Q3] - 6850" what="Export to ICD" why="Update to version 11.7.6"/>
            <Hitem version="1.509" revision="1" when="Tue, 03 Dec 2024 08:58:30 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.9 [2024 Q3] - 6850" what="Export to ICD" why="Update for firmware version 3.08.000 and ADD correction"/>
            <Hitem version="1.516" revision="1" when="Fri, 14 Mar 2025 09:18:32 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.12 [2025 Q1] - 6850" what="Export to ICD" why="Update to SCL version 11.7.8"/>
            <Hitem version="1.517" revision="1" when="Tue, 18 Mar 2025 15:00:44 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.12 [2025 Q1] - 6850" what="Export to ICD" why="Update to version 11.7.9"/>
            <Hitem version="1.518" revision="1" when="Wed, 19 Mar 2025 15:23:42 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.12 [2025 Q1] - 6850" what="Export to ICD" why="Correction regarding deletion of parameters"/>
        </History>
    </Header>
    <Communication>
        <SubNetwork type="8-MMS" name="RSPACE_PROCESS_NETWORK">
            <ConnectedAP iedName="TEMPLATE" apName="PROCESS_AP" redProt="prp">
                <Address>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-AE-Qualifier">23</P>
                    <P type="IP">192.168.1.100</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="MMS-VLANID">300</P>
                    <P type="MMS-PRIORITY">3</P>
                    <P type="PTP-VLANID">400</P>
                    <P type="PTP-PRIORITY">4</P>
                </Address>
                <PhysConn type="Connection" desc="Ethernet port 4">
                    <P type="Type">1000BaseLX</P>
                    <P type="Plug">LC</P>
                    <P type="Port">ETH4</P>
                </PhysConn>
                <PhysConn type="RedConn" desc="Ethernet port 5">
                    <P type="Type">1000BaseLX</P>
                    <P type="Plug">LC</P>
                    <P type="Port">ETH5</P>
                </PhysConn>
            </ConnectedAP>
        </SubNetwork>
        <SubNetwork type="IP" name="RSPACE_ADMIN_NETWORK">
            <ConnectedAP iedName="TEMPLATE" apName="ADMIN_AP" redProt="none">
                <Address>
                    <P type="SyslogIP">192.168.2.50</P>
                    <P type="SyslogProt">udp</P>
                    <P type="SyslogCat">13</P>
                    <P type="SyslogMaxSev">4</P>
                    <P type="MAC-Address">00-90-CD-F1-47-CC</P>
                    <P type="IP">192.168.2.100</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="IP-GATEWAY">192.168.2.1</P>
                </Address>
                <PhysConn type="Connection" desc="Ethernet port 3">
                    <P type="Type">1000BaseLX</P>
                    <P type="Plug">LC</P>
                    <P type="Port">ETH3</P>
                </PhysConn>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="TEMPLATE" type="Protection" manufacturer="Efacec" configVersion="1.192" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="BCU CBO V11.6.8">
        <Private type="COMPAS-IEDType">BCU</Private>
        <Private type="EFAProcessed">SAddrNI</Private>
        <Private type="EFAProcessed">MapInfo</Private>
        <Private type="RSPACE_DEVICE"/>
        <Private type="EFA_RSPACE_DEVICE_TEMPLATE">BCU\CBO\V11.7.9</Private>
        
        <Services nameLength="64">
            <ConfLNs fixPrefix="true" fixLnInst="true"/>
            <ClientServices noIctBinding="false"/>
            <ConfLdName/>
            <ValueHandling setToRO="true"/>
        </Services>
        <AccessPoint name="PROCESS_AP">
            <Private type="EFA_Net">1a739ad3-f4a3-4a9b-a6d8-cffe1759d0d9</Private>
            <Server>
                <Authentication/>
                <LDevice inst="LDSUIED">
                    <Private type="EFALDev">67fe56f4-3ef4-4ce7-983e-420ad5fc7062</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <Private type="RTE-FunctionUUID">9d13ab59-1ec8-4c46-91c8-0326e6a5408e</Private>
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-FunctionIndice">1.0</Private>
                    <Private type="AS_PREFIX_SWREV">01.03</Private>
                    <Private type="AS_SWREV">01.01.00</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="EFA_MANUALY_BUILT_LDSUIED_LLN0_XX_V1.0.0">
                        <Private type="EFA_MapType">EFA_LLN0</Private>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="01.00" revision="A1" when="20221229" who="SC" what="Initiale version"/>
                                    <rte:Hitem version="01.01" revision="A1" when="20230907" who="RN" what="Empty unused Beh outside of LLN0 mapped to LLN0.Beh"/>
                                    <rte:Hitem version="01.03" revision="A1" when="20231009" who="RN" what="LLN0\NamPlt.swRev cleared from internal variables"/>
                                </Private>
                                <Val>01.01.00.01.03</Val>
                            </DAI>
                            <DAI name="ldNs">
                                <Val>IEC 61850-7-4:2007B</Val>
                            </DAI>
                            <DAI name="d" sAddr="47942.0" valKind="RO" valImport="false"/>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20230123" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1"/>
                                    <rte:Hitem version="01.08.00" revision="A1" when="20230907" who="JEL" what="Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW"/>
                                    <rte:Hitem version="01.09.00" revision="A1" when="20230926" who="JEL" what="Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED"/>
                                    <rte:Hitem version="01.10.00" revision="A1" when="20231129" who="JEL" what="Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock"/>
                                    <rte:Hitem version="01.11.00" revision="A1" when="20231212" who="JEL" what="Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1"/>
                                    <rte:Hitem version="01.11.01" revision="A1" when="20231221" who="DD" what="Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only"/>
                                    <rte:Hitem version="01.12.00" revision="A1" when="20240105" who="DF DD" what="Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS"/>
                                    <rte:Hitem version="01.12.01" revision="A1" when="20240122" who="JEL" what="Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5"/>
                                    <rte:Hitem version="01.13.00" revision="A1" when="20240213" who="JEL" what="Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.14.00" revision="A1" when="20240226" who="DD" what="Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS"/>
                                </Private>
                                <Private type="EFAReadOnly"/>
                                <Val>01.13.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="47940.0"/>
                            <DAI name="q" sAddr="47940.1"/>
                            <DAI name="t" sAddr="47940.2"/>
                            <DAI name="subEna" sAddr="47940"/>
                            <DAI name="subVal" sAddr="47940"/>
                            <DAI name="subQ" sAddr="47940"/>
                            <DAI name="subID" sAddr="47940"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the LDSUIED function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="47943.0"/>
                            <DAI name="q" sAddr="47943.1"/>
                            <DAI name="t" sAddr="47943.2"/>
                            <DAI name="subEna" sAddr="47943"/>
                            <DAI name="subVal" sAddr="47943"/>
                            <DAI name="subQ" sAddr="47943"/>
                            <DAI name="subID" sAddr="47943"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="47941.3"/>
                                <DAI name="orIdent" sAddr="47941.27"/>
                            </SDI>
                            <DAI name="ctlNum"/>
                            <DAI name="stVal" sAddr="47941.0">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr="47941.1"/>
                            <DAI name="t" sAddr="47941.2"/>
                            <DAI name="opRcvd" sAddr="47941.20"/>
                            <DAI name="opOk" sAddr="47941.21"/>
                            <DAI name="tOpOk" sAddr="47941.22"/>
                            <DAI name="subEna" sAddr="47941.23"/>
                            <DAI name="subVal" sAddr="47941.24"/>
                            <DAI name="subQ" sAddr="47941.25"/>
                            <DAI name="subID" sAddr="47941"/>
                            <DAI name="ctlModel" sAddr="47941.7">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="47941.8" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="47941.18">
                                    <Val>on</Val>
                                </DAI>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="47941.19">
                                        <Val>not-supported</Val>
                                    </DAI>
                                    <DAI name="orIdent" sAddr="47941.33"/>
                                </SDI>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="47941.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="47941.5"/>
                                    <DAI name="orIdent" sAddr="47941.29"/>
                                </SDI>
                                <DAI name="Test" sAddr="47941.6"/>
                            </SDI>
                        </DOI>
                        <SettingControl numOfSGs="8" resvTms="600"/>
                    </LN0>
                    <LN lnClass="LPHD" inst="0" lnType="EFA_MANUALY_BUILT_LDSUIED_LPHD2_V1.0.0" desc="">
                        <Private type="EFA_MapType">EFA_LPHD</Private>
                        <DOI name="PhyNam">
                            <DAI name="vendor" sAddr="51.0" valKind="RO" valImport="false">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev" sAddr="48.0" valKind="RO" valImport="false">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0" valKind="RO" valImport="false">
                                <Val>3.08.002</Val>
                            </DAI>
                            <DAI name="serNum" sAddr="49.0" valKind="RO" valImport="false"/>
                            <DAI name="model" sAddr="44.0" valKind="RO" valImport="false">
                                <Val>TPU L500-3-1-J-2-C-B-E-F-O-X-X-X-X-X-X-X-X-X-X-X-X-X-XXXX-6-3-8-X-CXXX-A2B1C2E3F2G1H1</Val>
                            </DAI>
                            <DAI name="location" sAddr="43.0">
                                <Val>Templates_Post_Pilot</Val>
                            </DAI>
                            <DAI name="name"/>
                            <DAI name="mRID">
                                <Private type="EFAUserInitialValue"/>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical device name plate</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumPwrUp">
                            <DAI name="stVal" sAddr="38.0"/>
                            <DAI name="q" sAddr="38.1"/>
                            <DAI name="t" sAddr="38.2"/>
                            <DAI name="subEna" sAddr="38"/>
                            <DAI name="subVal" sAddr="38"/>
                            <DAI name="subQ" sAddr="38"/>
                            <DAI name="subID" sAddr="38"/>
                            <DAI name="d">
                                <Val>Number of power up operations of the physical device since the last reset </Val>
                            </DAI>
                        </DOI>
                        <DOI name="WrmStr">
                            <DAI name="stVal" sAddr="37.0"/>
                            <DAI name="q" sAddr="37.1"/>
                            <DAI name="t" sAddr="37.2"/>
                            <DAI name="subEna" sAddr="37"/>
                            <DAI name="subVal" sAddr="37"/>
                            <DAI name="subQ" sAddr="37"/>
                            <DAI name="subID" sAddr="37"/>
                            <DAI name="d">
                                <Val>Number of warm start operations of the physical device since the last reset</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="559.0">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q" sAddr="559.1"/>
                            <DAI name="t" sAddr="559.2"/>
                            <DAI name="subEna" sAddr="559"/>
                            <DAI name="subVal" sAddr="559"/>
                            <DAI name="subQ" sAddr="559"/>
                            <DAI name="subID" sAddr="559"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates if this LN is a proxy False if not used </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <Private type="EFADOName">180296</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IED power up detected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <Private type="EFADOName">37722</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="37722.0"/>
                            <DAI name="q" sAddr="37722.1"/>
                            <DAI name="t" sAddr="37722.2"/>
                            <DAI name="subEna" sAddr="37722.4"/>
                            <DAI name="subVal" sAddr="37722.5"/>
                            <DAI name="subQ" sAddr="37722.6"/>
                            <DAI name="subID" sAddr="37722"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>State of the physical device related HW and SW</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WacTrg">
                            <Private type="EFADOName">16</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16.0"/>
                            <DAI name="q" sAddr="16.1"/>
                            <DAI name="t" sAddr="16.2"/>
                            <DAI name="subEna" sAddr="16.23"/>
                            <DAI name="subVal" sAddr="16.24"/>
                            <DAI name="subQ" sAddr="16.25"/>
                            <DAI name="subID" sAddr="16"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of times the WD has reset the IED since the counter reset</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Sim">
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="9865.3"/>
                                <DAI name="orIdent" sAddr="9865.27">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                            </SDI>
                            <DAI name="ctlNum"/>
                            <DAI name="stVal" sAddr="9865.0"/>
                            <DAI name="q" sAddr="9865.1"/>
                            <DAI name="t" sAddr="9865.2"/>
                            <DAI name="opRcvd" sAddr="9865.21"/>
                            <DAI name="opOk" sAddr="9865.22"/>
                            <DAI name="tOpOk" sAddr="9865.23"/>
                            <DAI name="subEna" sAddr="9865.24"/>
                            <DAI name="subVal" sAddr="9865.25"/>
                            <DAI name="subQ" sAddr="9865.26"/>
                            <DAI name="subID" sAddr="9865"/>
                            <DAI name="ctlModel" sAddr="9865.7">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="9865.8">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Simulated GOOSE values or simulated sampled measurand values use activation</Val>
                            </DAI>
                            <SDI name="Cancel">
                                <SDI name="origin">
                                    <DAI name="orCat">
                                        <Val>not-supported</Val>
                                    </DAI>
                                    <DAI name="orIdent" sAddr="9865.33">
                                        <Private type="EFA_UserShortAddress"/>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="9865.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="9865.5"/>
                                    <DAI name="orIdent" sAddr="9865.29">
                                        <Private type="EFA_UserShortAddress"/>
                                    </DAI>
                                </SDI>
                                <DAI name="Test" sAddr="9865.6"/>
                            </SDI>
                        </DOI>
                        <DOI name="RsStat">
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="36.3"/>
                                <DAI name="orIdent" sAddr="36.27">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                            </SDI>
                            <DAI name="ctlNum"/>
                            <DAI name="stVal" sAddr="36.0"/>
                            <DAI name="q" sAddr="36.1"/>
                            <DAI name="t" sAddr="36.2"/>
                            <DAI name="opRcvd" sAddr="36.21"/>
                            <DAI name="opOk" sAddr="36.22"/>
                            <DAI name="tOpOk" sAddr="36.23"/>
                            <DAI name="subEna" sAddr="36"/>
                            <DAI name="subVal" sAddr="36"/>
                            <DAI name="subQ" sAddr="36"/>
                            <DAI name="subID" sAddr="36"/>
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" sAddr="36.11">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" sAddr="36.12">
                                    <Val>100</Val>
                                </DAI>
                                <DAI name="offDur" sAddr="36.13">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" sAddr="36.14">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" sAddr="36.7">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="36.8">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>LPHD Statistics reset</Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="36.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="36.5"/>
                                    <DAI name="orIdent" sAddr="36.29">
                                        <Private type="EFA_UserShortAddress"/>
                                    </DAI>
                                </SDI>
                                <DAI name="Test" sAddr="36.6"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="36.18">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="36.19">
                                        <Private type="EFA_UserShortAddress"/>
                                        <Val>not-supported</Val>
                                    </DAI>
                                    <DAI name="orIdent" sAddr="36.33">
                                        <Private type="EFA_UserShortAddress"/>
                                    </DAI>
                                </SDI>
                            </SDI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="0" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Ind1">
                            <Private type="EFADOName">71284</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="71284.0"/>
                            <DAI name="q" sAddr="71284.1"/>
                            <DAI name="t" sAddr="71284.2"/>
                            <DAI name="subEna" sAddr="71284.4"/>
                            <DAI name="subVal" sAddr="71284.5"/>
                            <DAI name="subQ" sAddr="71284.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Watchdog</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">47943</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="47943.0"/>
                            <DAI name="q" sAddr="47943.1"/>
                            <DAI name="t" sAddr="47943.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_4C01897F66B9F2239C84FC2AA26C3814_LSET_V1.0.0">
                        <DOI name="DlTmms1">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="setVal" sAddr="228295.0" valKind="RO" valImport="true">
                                <Private type="EFA_UserShortAddress"/>
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="minVal" sAddr="" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="" valKind="RO" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Watchdog Toggling Period</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms2">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>20</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Time delay to switch to the backup source SV or GOOSE if used </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">47943</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="47943.0"/>
                            <DAI name="q" sAddr="47943.1"/>
                            <DAI name="t" sAddr="47943.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LCCH" inst="1" lnType="LCCH3">
                        <DOI name="Beh">
                            <Private type="EFADOName">47943</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="47943.0"/>
                            <DAI name="q" sAddr="47943.1"/>
                            <DAI name="t" sAddr="47943.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv">
                            <Private type="EFADOName">47925</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="47925.0"/>
                            <DAI name="q" sAddr="47925.1"/>
                            <DAI name="t" sAddr="47925.2"/>
                            <DAI name="subEna" sAddr="47925.4"/>
                            <DAI name="subVal" sAddr="47925.5"/>
                            <DAI name="subQ" sAddr="47925.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Channel status See IEC 61850__7__4 behaviour </Val>
                            </DAI>
                        </DOI>
                        <DOI name="RedChLiv">
                            <Private type="EFADOName">47922</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="47922.0"/>
                            <DAI name="q" sAddr="47922.1"/>
                            <DAI name="t" sAddr="47922.2"/>
                            <DAI name="subEna" sAddr="47922.4"/>
                            <DAI name="subVal" sAddr="47922.5"/>
                            <DAI name="subQ" sAddr="47922.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Channel status of redundant channel See IEC 61850__7__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="ApNam">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>PROCESS_AP</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Access point name that represents each channel A channel can consist of one physical port or two paired ports in redundancy </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPCP" inst="1" lnType="LPCP2">
                        <DOI name="MauCfg">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>24</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>32</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Currently supported value from MauCfgCap See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>VDF</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>VDF</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>3.08.002</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>VDF</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>TPU L500-3-1-J-2-C-B-E-F-O-X-X-X-X-X-X-X-X-X-X-X-X-X-XXXX-6-3-8-X-CXXX-A2B1C2E3F2G1H1</Val>
                            </DAI>
                            <DAI name="location" valKind="RO" valImport="true">
                                <Val>VDF</Val>
                            </DAI>
                            <DAI name="name" valKind="RO" valImport="true">
                                <Val>VDF</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name Plate with information of Network board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Health of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNam">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>ETH3</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Label of the terminal on the device See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="AdminCfg">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>true</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is administratively up See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">47943</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="47943.0"/>
                            <DAI name="q" sAddr="47943.1"/>
                            <DAI name="t" sAddr="47943.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mau">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Medium attachment unit link status See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfgCap1">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>24</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Supported medium access unit MAU setting n See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgtCfg">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>true</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNum">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>3</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of the terminal on the device See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LTMS" inst="0" lnType="LTMS">
                        <DOI name="TmSyn">
                            <Private type="EFADOName">371058</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="371058.0"/>
                            <DAI name="q" sAddr="371058.1"/>
                            <DAI name="t" sAddr="371058.2"/>
                            <DAI name="subEna" sAddr="371058.4"/>
                            <DAI name="subVal" sAddr="371058.5"/>
                            <DAI name="subQ" sAddr="371058.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Actual time synchronisation applied</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrcTyp">
                            <DAI name="stVal" valKind="RO" valImport="false">
                                <Val>PTP</Val>
                            </DAI>
                            <DAI name="t" sAddr="12074.2">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Type of the clock source</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrcSet1">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1588</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name of time source n </Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmChSt1">
                            <Private type="EFADOName">12074</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="12074.0"/>
                            <DAI name="q" sAddr="12074.1"/>
                            <DAI name="t" sAddr="12074.2"/>
                            <DAI name="subEna" sAddr="12074.4"/>
                            <DAI name="subVal" sAddr="12074.5"/>
                            <DAI name="subQ" sAddr="12074.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true time channel n is receiving time messages within a specified time interval </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">47943</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="47943.0"/>
                            <DAI name="q" sAddr="47943.1"/>
                            <DAI name="t" sAddr="47943.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc">
                            <DAI name="stVal" sAddr="265864.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="266223.1">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="t" sAddr="266223.2">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current time source identity</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmAcc">
                            <Private type="EFADOName">265866</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="265866.0"/>
                            <DAI name="q" sAddr="265866.1"/>
                            <DAI name="t" sAddr="265866.2"/>
                            <DAI name="subEna" sAddr="265866.4"/>
                            <DAI name="subVal" sAddr="265866.5"/>
                            <DAI name="subQ" sAddr="265866.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Significant bits number in the time accuracy part of timestamp See IEC 61850__7__4 </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSVS" inst="1" lnType="RTE_23193F86F37CEE324A8F3D55BF8E2FEC_LSVS_V1.0.0" desc="">
                        <DOI name="ConfRevNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Expected configuration revision number of the message</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NdsCom">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Received message does not conform the current subscription configuration</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SimSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true subscription is receiving simulated messages</Val>
                            </DAI>
                        </DOI>
                        <DOI name="St">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the subscription is active and valid message forwarded to application</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SvCBRef">
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference of subscribed SV control block</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">47943</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="47943.0"/>
                            <DAI name="q" sAddr="47943.1"/>
                            <DAI name="t" sAddr="47943.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LGOS" inst="1" lnType="RTE_C1FC65B60619CC30B956785F076FCE1A_LGOS_V1.0.0" desc="">
                        <DOI name="GoCBRef">
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference of subscribed GOOSE control block</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NdsCom">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the subscription needs commissioning</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SimSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true subscription is receiving simulated messages</Val>
                            </DAI>
                        </DOI>
                        <DOI name="St">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the subscription is active and valid message forwarded to application</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">47943</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="47943.0"/>
                            <DAI name="q" sAddr="47943.1"/>
                            <DAI name="t" sAddr="47943.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConfRevNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Expected configuration revision number of the message</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LastStNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Last state number of the received GOOSE message</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPLE" inst="1" lnType="LPLE1">
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="47943.0"/>
                            <DAI name="q" sAddr="47943.1"/>
                            <DAI name="t" sAddr="47943.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>3.08.002</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>VDF</Val>
                            </DAI>
                            <DAI name="model">
                                <Val>TPU L500-3-1-J-2-C-B-E-F-O-X-X-X-X-X-X-X-X-X-X-X-X-X-XXXX-6-3-8-X-CXXX-A2B1C2E3F2G1H1</Val>
                            </DAI>
                            <DAI name="location">
                                <Val>Substation</Val>
                            </DAI>
                            <DAI name="name" valKind="RO" valImport="true">
                                <Val>VDF</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name Plate with information of LED Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <Private type="EFADOName">3187</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="3187.0">
                                <Val>ok</Val>
                            </DAI>
                            <DAI name="q" sAddr="3187.1"/>
                            <DAI name="t" sAddr="3187.2"/>
                            <DAI name="subEna" sAddr="3187.4"/>
                            <DAI name="subVal" sAddr="3187.5"/>
                            <DAI name="subQ" sAddr="3187.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Health of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt1">
                            <Private type="EFADOName">6467</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of LED status for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt2">
                            <Private type="EFADOName">6466</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of LED status for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt3">
                            <Private type="EFADOName">6465</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of LED status for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt4">
                            <Private type="EFADOName">6464</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of LED status for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt5">
                            <Private type="EFADOName">6463</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of LED status for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt6">
                            <Private type="EFADOName">6462</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of LED status for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt7">
                            <Private type="EFADOName">6461</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of LED status for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt8">
                            <Private type="EFADOName">6460</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of LED status for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt9">
                            <Private type="EFADOName">6459</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of LED status for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt10">
                            <Private type="EFADOName">6458</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of LED status for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt11">
                            <Private type="EFADOName">6457</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of LED status for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt12">
                            <Private type="EFADOName">6456</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of LED status for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt13">
                            <Private type="EFADOName">6455</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of LED status for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt14">
                            <Private type="EFADOName">6454</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of LED status for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt15">
                            <Private type="EFADOName">6453</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of LED status for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt16">
                            <Private type="EFADOName">6453</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of LED status for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumLED">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>16</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of physical LED of the board or panel</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdPos">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>Front Panel</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical position of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPName1">
                            <DAI name="setVal" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Front panel or display name of the LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FrontPRef1">
                            <DAI name="setVal" valKind="RO" valImport="false"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the LED on the Front Panel or Display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DisplayLab1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Label of the LED to display</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod1">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Latching behaviour _latched_non__latched</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod2">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Latching behaviour _latched_non__latched</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod3">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Latching behaviour _latched_non__latched</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod4">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Latching behaviour _latched_non__latched</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod5">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Latching behaviour _latched_non__latched</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod6">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Latching behaviour _latched_non__latched</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod7">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Latching behaviour _latched_non__latched</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod8">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Latching behaviour _latched_non__latched</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod9">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Latching behaviour _latched_non__latched</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod10">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Latching behaviour _latched_non__latched</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod11">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Latching behaviour _latched_non__latched</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod12">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Latching behaviour _latched_non__latched</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod13">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Latching behaviour _latched_non__latched</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod14">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Latching behaviour _latched_non__latched</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod15">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Latching behaviour _latched_non__latched</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LatMod16">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>non latched</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Latching behaviour _latched_non__latched</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod1">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod2">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod3">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod4">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod5">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod6">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod7">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod8">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod9">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod10">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod11">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod12">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod13">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod14">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod15">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod16">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod1">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LED Blink Mode for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod2">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LED Blink Mode for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod3">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LED Blink Mode for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod4">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LED Blink Mode for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod5">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LED Blink Mode for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod6">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LED Blink Mode for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod7">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LED Blink Mode for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod8">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LED Blink Mode for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod9">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LED Blink Mode for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod10">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LED Blink Mode for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod11">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LED Blink Mode for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod12">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LED Blink Mode for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod13">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LED Blink Mode for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod14">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LED Blink Mode for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod15">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LED Blink Mode for each LED</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LedBlkMod16">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>fix</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LED Blink Mode for each LED</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LCCH" inst="2" lnType="LCCH4">
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="47943.0"/>
                            <DAI name="q" sAddr="47943.1"/>
                            <DAI name="t" sAddr="47943.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv">
                            <Private type="EFADOName">6439</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="6439.0"/>
                            <DAI name="q" sAddr="6439.1"/>
                            <DAI name="t" sAddr="6439.2"/>
                            <DAI name="subEna" sAddr="6439.4"/>
                            <DAI name="subVal" sAddr="6439.5"/>
                            <DAI name="subQ" sAddr="6439.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Channel status See IEC 61850__7__4 behaviour </Val>
                            </DAI>
                        </DOI>
                        <DOI name="ApNam">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>ADMIN_AP</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Access point name that represents each channel A channel can consist of one physical port or two paired ports in redundancy </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPCP" inst="2" lnType="LPCP2">
                        <DOI name="MauCfg">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>24</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>32</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Currently supported value from MauCfgCap See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>3.08.002</Val>
                            </DAI>
                            <DAI name="model">
                                <Val>TPU L500-3-1-J-2-C-B-E-F-O-X-X-X-X-X-X-X-X-X-X-X-X-X-XXXX-6-3-8-X-CXXX-A2B1C2E3F2G1H1</Val>
                            </DAI>
                            <DAI name="location">
                                <Val>Substation</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name Plate with information of Network board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Health of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNam">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>ETH4</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Label of the terminal on the device See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="AdminCfg">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>true</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is administratively up See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="47943.0"/>
                            <DAI name="q" sAddr="47943.1"/>
                            <DAI name="t" sAddr="47943.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mau">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Medium attachment unit link status See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfgCap1">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>24</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Supported medium access unit MAU setting n See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgtCfg">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>true</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNum">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of the terminal on the device See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0">
                                <Val>01.00.00.01.03</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>(Tr)IEC 61850-90-4:2013</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPCP" inst="3" lnType="LPCP2">
                        <DOI name="MauCfg">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>24</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>32</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Currently supported value from MauCfgCap See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>3.08.002</Val>
                            </DAI>
                            <DAI name="model">
                                <Val>TPU L500-3-1-J-2-C-B-E-F-O-X-X-X-X-X-X-X-X-X-X-X-X-X-XXXX-6-3-8-X-CXXX-A2B1C2E3F2G1H1</Val>
                            </DAI>
                            <DAI name="location">
                                <Val>Substation</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name Plate with information of Network board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Health of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNam">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>ETH5</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Label of the terminal on the device See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="AdminCfg">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>true</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is administratively up See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="47943.0"/>
                            <DAI name="q" sAddr="47943.1"/>
                            <DAI name="t" sAddr="47943.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mau">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Medium attachment unit link status See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfgCap1">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>24</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Supported medium access unit MAU setting n See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgtCfg">
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>true</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNum">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of the terminal on the device See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0">
                                <Val>01.00.00.01.03</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>(Tr)IEC 61850-90-4:2013</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDADD">
                    <Private type="EFALDev">b8a084b0-bc87-4c57-b51e-445e7e557738</Private>
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <Private type="RTE-FunctionUUID">1aee1b91-ab8b-47a0-9f9d-05fc27e3a34e</Private>
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-FunctionIndice">1.0</Private>
                    <Private type="AS_PREFIX_SWREV">01.03</Private>
                    <Private type="AS_SWREV">01.00.00</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_14A8930037D49A788929F23BFC30B01A_LLN0_V1.0.0">
                        <Private type="EFA_MapType">EFA_LLN0</Private>
                        <Private type="EFAFunction">026e451b-e9c6-4288-a42d-ebe40aa21a07</Private>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_3_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_3_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50283</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_3_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_7_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_7_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50262</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_7_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef34">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_6_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_6_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50271</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_6_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef43">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_8_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_8_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50285</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_8_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef30">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_8_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_8_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50258</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_8_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_4_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_4_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50266</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_4_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50246</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef41">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_12_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_12_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50275</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_12_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef28">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_8_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_8_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50259</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_8_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50257</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50252</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef33">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_10_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_10_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50274</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_10_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_3_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_3_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50270</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_3_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_4_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_4_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50276</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_4_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef38">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_6_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_6_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50272</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_6_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef29">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_8_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_8_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50249</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_8_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere interlock  I ADD T I_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere interlock  I ADD T I_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50245</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere interlock  I ADD T I_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_6_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_6_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50248</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_6_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_4_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_4_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50265</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_4_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef44">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="5: non essential analog input" defaultValue="N/A" dataStreamKey="DYN_LDADD_Circuit J phase A_1_AnalogueValue"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="N/A" dataStreamKey="DYN_LDADD_Circuit J phase A_1_AnalogueValue"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>84c4ab9a-0279-4280-a36e-20d891af9f5e</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Circuit J phase A_1_AnalogueValue</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_7_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_7_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50253</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_7_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_7_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_7_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50263</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_7_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_3_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_3_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50268</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_3_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef32">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_7_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_7_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50284</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_7_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef46">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="5: non essential analog input" defaultValue="N/A" dataStreamKey="DYN_LDADD_Circuit J phase C_1_AnalogueValue"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="N/A" dataStreamKey="DYN_LDADD_Circuit J phase C_1_AnalogueValue"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>84c4ab9a-0279-4280-a36e-20d891af9f5e</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Circuit J phase C_1_AnalogueValue</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef40">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_11_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_11_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50273</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_11_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef37">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_6_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_6_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50280</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_6_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="on" dataStreamKey="DYN_LDADD_Position filtree du DJ_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDADD_Position filtree du DJ_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50278</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Position filtree du DJ_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50264</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_4_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_4_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50269</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_4_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef39">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_5_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_5_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50281</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_5_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere interlock  I ADD T I_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere interlock  I ADD T I_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50250</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere interlock  I ADD T I_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_14_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_14_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50244</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_14_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef31">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_15_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_15_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50260</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_15_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef35">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_5_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_5_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50277</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_5_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50251</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_3_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_3_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50267</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_3_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50256</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef45">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="5: non essential analog input" defaultValue="N/A" dataStreamKey="DYN_LDADD_Circuit J phase B_1_AnalogueValue"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="N/A" dataStreamKey="DYN_LDADD_Circuit J phase B_1_AnalogueValue"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>84c4ab9a-0279-4280-a36e-20d891af9f5e</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Circuit J phase B_1_AnalogueValue</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_13_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_13_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50254</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_13_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef27">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_16_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_16_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>265845</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_16_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef42">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_9_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_9_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50282</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_9_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50247</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef36">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_5_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_5_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50279</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_5_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef26">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_5_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_5_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50255</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_5_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50261</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName">296092</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="296092.3"/>
                                <DAI name="orIdent" sAddr="296092.27"/>
                            </SDI>
                            <DAI name="ctlNum" sAddr=""/>
                            <DAI name="stVal" sAddr="296092.0">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr="296092.1"/>
                            <DAI name="t" sAddr="296092.2"/>
                            <DAI name="opRcvd" sAddr="296092.20"/>
                            <DAI name="opOk" sAddr="296092.21"/>
                            <DAI name="tOpOk" sAddr="296092.22"/>
                            <DAI name="subEna" sAddr="296092.23"/>
                            <DAI name="subVal" sAddr="296092.24"/>
                            <DAI name="subQ" sAddr="296092.25"/>
                            <DAI name="subID" sAddr="296092"/>
                            <DAI name="ctlModel" sAddr="296092.7">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="296092.8">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" sAddr="">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="296092.18">
                                    <Val>on</Val>
                                </DAI>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="296092.19">
                                        <Val>not-supported</Val>
                                    </DAI>
                                    <DAI name="orIdent" sAddr="296092.33"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr=""/>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="296092.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="296092.5"/>
                                    <DAI name="orIdent" sAddr="296092.29"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr="296092.6"/>
                                <DAI name="Check" sAddr=""/>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="50243.0"/>
                            <DAI name="q" sAddr="50243.1"/>
                            <DAI name="t" sAddr="50243.2"/>
                            <DAI name="subEna" sAddr="50243"/>
                            <DAI name="subVal" sAddr="50243"/>
                            <DAI name="subQ" sAddr="50243"/>
                            <DAI name="subID" sAddr="50243"/>
                            <DAI name="d">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="50240.0"/>
                            <DAI name="q" sAddr="50240.1"/>
                            <DAI name="t" sAddr="50240.2"/>
                            <DAI name="subEna" sAddr="50240"/>
                            <DAI name="subVal" sAddr="50240"/>
                            <DAI name="subQ" sAddr="50240"/>
                            <DAI name="subID" sAddr="50240"/>
                            <DAI name="d">
                                <Val>Failure of LDADD </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="01.00" revision="A1" when="20221229" who="SC" what="Initiale version"/>
                                    <rte:Hitem version="01.03" revision="A1" when="20231009" who="RN" what="LLN0\NamPlt.swRev cleared from internal variables"/>
                                </Private>
                                <Val>01.00.00.01.03</Val>
                            </DAI>
                            <DAI name="ldNs">
                                <Val>IEC 61850-7-4:2007B</Val>
                            </DAI>
                            <DAI name="d" sAddr="50242.0"/>
                            <DAI name="configRev">
                                <Private type="EFAReadOnly"/>
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.00.01" revision="A1" when="20211029" who="RTE" what="Reviewed version"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20211029" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211029" who="FF" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Change ADU to VDF in DAI val of DA in LPHD.phyNam FCS.IDRC=&gt; Libellés long Suppression DA Optionnels de RBRF1 et 2 OpEx qui sont mandatory but not used Suppression DA pha et neut de OpEx de RBRF0 inutile ainsi que originSrc Modification valeur instance du LN LSET (DO SetMod) de &quot;Null&quot; -&gt; 0 (Onglet LD-LN-DO) (GD) Ajout SetMod et modification des attributs du Mod (DA...), déplacement du paramètre MES-ADD sur SetMod Suppression valkind valimport des ST  Flux:  -Remplacement instMag en mag  -Modif LN.inst et LN.prefix des courants J  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  =&gt; Déplacement du paramètre MES ADD sur le setMod  Dépendance Mode d'exploitation:  -ajout de la valeur pour LLN0.mod  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)  Origines:  -Mise en conformité avec FdM N°67 (RS-7053) =&gt; suppression de certains DA origin  Paramètres:  -Ajout de colonnes pour dire si un paramètre est global à une tranche ou un site dans l'onglet DO  -Correction de certains champs des paramètres pour mise en cohérence avec tous les autres LD  -Déplacement du paramètre MES ADD sur le setMod  Reprise libellé de la colonne FCS.IDRC avant son eventuel suppression + rajout de la TS FCS DF.ADD à la place d'un ID de regroupement"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220329" who="GDJALGDJEL" what="Ajout de la critérisation  ISA MAIN Ajout du LPHD.NamPlt  Ajout des colonnes *.carac dans les onglets LN et DO Correction flux pour les LD sources multi-instanciés Complétude des BDA pour les DA instMag"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220907" who="YL" what="Rajout valeurs BAP - FIP tagués N/A"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20230117" who="YL" what="Modification du lnNs de RTE:2019A en RTE:2022A Modification du setting SEUIL-I-ADD pour utiliser des valeurs en amperes primaire au lieu du pourcentage de In Rajout flux manquant entre LDMAXIL/PTRC0.Tr et LDADD (init ADD tri courant) Correction des LN.inst associes aux flux du LDTRANSFERTC"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20231012" who="JEL" what="Modification du PARAM.UNITE pour le SEUIL-I-ADD de &quot;&quot; en A"/>
                                    <rte:Hitem version="01.04.01" revision="A1" when="20231114" who="DD" what="Ajout nouvelle colonne SOURCE_Bay.Tension dans FLUX_SIGNAUX"/>
                                    <rte:Hitem version="01.04.02" revision="A1" when="20240312" who="JEL" what="Remplacement de l'ISA ADD.HS par UUID car pb de compatibilité au niveau GW"/>
                                    <rte:Hitem version="01.04.03" revision="A1" when="20240820" who="JEL" what="Remplacement ISA DF.ADD par UUID Modification valeur par défaut T-ATT-OUV-DJ à 150ms"/>
                                </Private>
                                <Val>01.04.03</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="84c4ab9a-0279-4280-a36e-20d891af9f5e;PhaseA#1#AmpSv#instMag#1" pLN="TCTR" pDO="AmpSv" pDA="instMag" desc="DYN_LDADD_Circuit J phase A_1_AnalogueValue_1_instMag_1"/>
                            <ExtRef intAddr="84c4ab9a-0279-4280-a36e-20d891af9f5e;PhaseA#1#AmpSv#instMag#2" pLN="TCTR" pDO="AmpSv" pDA="instMag" desc="DYN_LDADD_Circuit J phase A_1_AnalogueValue_1_instMag_2"/>
                            <ExtRef intAddr="84c4ab9a-0279-4280-a36e-20d891af9f5e;PhaseA#1#AmpSv#instMag#3" pLN="TCTR" pDO="AmpSv" pDA="instMag" desc="DYN_LDADD_Circuit J phase A_1_AnalogueValue_1_instMag_3"/>
                            <ExtRef intAddr="84c4ab9a-0279-4280-a36e-20d891af9f5e;PhaseB#1#AmpSv#instMag#1" pLN="TCTR" pDO="AmpSv" pDA="instMag" desc="DYN_LDADD_Circuit J phase B_1_AnalogueValue_1_instMag_1"/>
                            <ExtRef intAddr="84c4ab9a-0279-4280-a36e-20d891af9f5e;PhaseB#1#AmpSv#instMag#2" pLN="TCTR" pDO="AmpSv" pDA="instMag" desc="DYN_LDADD_Circuit J phase B_1_AnalogueValue_1_instMag_2"/>
                            <ExtRef intAddr="84c4ab9a-0279-4280-a36e-20d891af9f5e;PhaseB#1#AmpSv#instMag#3" pLN="TCTR" pDO="AmpSv" pDA="instMag" desc="DYN_LDADD_Circuit J phase B_1_AnalogueValue_1_instMag_3"/>
                            <ExtRef intAddr="84c4ab9a-0279-4280-a36e-20d891af9f5e;PhaseC#1#AmpSv#instMag#1" pLN="TCTR" pDO="AmpSv" pDA="instMag" desc="DYN_LDADD_Circuit J phase C_1_AnalogueValue_1_instMag_1"/>
                            <ExtRef intAddr="84c4ab9a-0279-4280-a36e-20d891af9f5e;PhaseC#1#AmpSv#instMag#2" pLN="TCTR" pDO="AmpSv" pDA="instMag" desc="DYN_LDADD_Circuit J phase C_1_AnalogueValue_1_instMag_2"/>
                            <ExtRef intAddr="84c4ab9a-0279-4280-a36e-20d891af9f5e;PhaseC#1#AmpSv#instMag#3" pLN="TCTR" pDO="AmpSv" pDA="instMag" desc="DYN_LDADD_Circuit J phase C_1_AnalogueValue_1_instMag_3"/>
                            <ExtRef intAddr="50244#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_14_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="50244#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_14_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50244#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_14_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50245#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere interlock  I ADD T I_2_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50245#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere interlock  I ADD T I_2_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50245#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere interlock  I ADD T I_2_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="50246#1#Tr#phsB#1" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_2_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="50246#1#Tr#phsB#2" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_2_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="50246#1#Tr#phsB#3" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_2_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="50247#1#Tr#phsA#1" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_1_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="50247#1#Tr#phsA#2" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_1_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="50247#1#Tr#phsA#3" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_1_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="50248#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_6_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50248#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_6_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50248#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_6_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="50249#1#Tr#phsB#1" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_8_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="50249#1#Tr#phsB#2" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_8_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="50249#1#Tr#phsB#3" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_8_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="50250#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere interlock  I ADD T I_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50250#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere interlock  I ADD T I_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50250#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere interlock  I ADD T I_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="50251#1#Tr#phsB#1" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_1_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="50251#1#Tr#phsB#2" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_1_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="50251#1#Tr#phsB#3" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_1_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="50252#1#Tr#phsC#1" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_2_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="50252#1#Tr#phsC#2" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_2_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="50252#1#Tr#phsC#3" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_2_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="50253#1#Tr#phsC#1" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_7_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="50253#1#Tr#phsC#2" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_7_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="50253#1#Tr#phsC#3" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_7_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="50254#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_13_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50254#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_13_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50254#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_13_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="50255#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_5_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50255#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_5_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50255#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_5_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="50256#1#Tr#phsC#1" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_1_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="50256#1#Tr#phsC#2" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_1_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="50256#1#Tr#phsC#3" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_1_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="50257#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_2_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50257#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_2_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50257#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_2_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="50258#1#Tr#phsC#1" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_8_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="50258#1#Tr#phsC#2" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_8_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="50258#1#Tr#phsC#3" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_8_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="50259#1#Tr#phsA#1" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_8_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="50259#1#Tr#phsA#2" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_8_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="50259#1#Tr#phsA#3" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_8_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="50260#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_15_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50260#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_15_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50260#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_15_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="50261#1#Tr#phsA#1" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_2_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="50261#1#Tr#phsA#2" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_2_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="50261#1#Tr#phsA#3" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_2_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="50262#1#Tr#phsA#1" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_7_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="50262#1#Tr#phsA#2" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_7_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="50262#1#Tr#phsA#3" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_7_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="50263#1#Tr#phsB#1" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_7_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="50263#1#Tr#phsB#2" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_7_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="50263#1#Tr#phsB#3" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_7_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="50265#1#Tr#phsB#1" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_4_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="50265#1#Tr#phsB#2" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_4_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="50265#1#Tr#phsB#3" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_4_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="50266#1#Tr#phsA#1" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_4_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="50266#1#Tr#phsA#2" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_4_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="50266#1#Tr#phsA#3" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_4_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="50267#1#Tr#phsA#1" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_3_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="50267#1#Tr#phsA#2" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_3_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="50267#1#Tr#phsA#3" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_3_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="50268#1#Tr#phsB#1" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_3_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="50268#1#Tr#phsB#2" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_3_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="50268#1#Tr#phsB#3" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_3_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="50269#1#Tr#phsC#1" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_4_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="50269#1#Tr#phsC#2" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_4_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="50269#1#Tr#phsC#3" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_4_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="50270#1#Tr#phsC#2" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_3_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="50270#1#Tr#phsC#1" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_3_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="50270#1#Tr#phsC#3" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_3_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="50271#1#Tr#phsA#1" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_6_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="50271#1#Tr#phsA#2" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_6_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="50271#1#Tr#phsA#3" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_6_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="50272#1#Tr#phsC#1" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_6_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="50272#1#Tr#phsC#2" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_6_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="50272#1#Tr#phsC#3" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_6_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="50273#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_11_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50273#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_11_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50273#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_11_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="50274#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_10_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50274#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_10_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50274#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_10_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="50275#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_12_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50275#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_12_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50275#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_12_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="50276#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_4_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50276#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_4_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50276#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_4_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="50277#1#Tr#phsA#1" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_5_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="50277#1#Tr#phsA#2" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_5_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="50277#1#Tr#phsA#3" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase A  I ADD M C a_5_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="50278#1#Pos#stVal#1" pLN="CSWI" pDO="Pos" pDA="stVal" desc="DYN_LDADD_Position filtree du DJ_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50278#1#Pos#stVal#2" pLN="CSWI" pDO="Pos" pDA="stVal" desc="DYN_LDADD_Position filtree du DJ_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50278#1#Pos#stVal#3" pLN="CSWI" pDO="Pos" pDA="stVal" desc="DYN_LDADD_Position filtree du DJ_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50279#1#Tr#phsB#1" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_5_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="50279#1#Tr#phsB#2" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_5_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="50279#1#Tr#phsB#3" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_5_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="50280#1#Tr#phsB#1" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_6_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="50280#1#Tr#phsB#2" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_6_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="50280#1#Tr#phsB#3" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase B  I ADD M C b_6_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="50281#1#Tr#phsC#1" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_5_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="50281#1#Tr#phsC#2" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_5_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="50281#1#Tr#phsC#3" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDADD_Initialisation ADD monophase sur critere courant phase C  I ADD M C c_5_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="50282#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_9_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50282#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_9_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50282#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_9_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="50283#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_3_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50283#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_3_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50283#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_3_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="50284#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_7_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50284#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_7_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50284#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_7_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="50285#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_8_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50285#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_8_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50285#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_8_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="50264#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="50264#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="50264#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="265845#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_16_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="265845#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_16_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="265845#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDADD_Initialisation ADD triphasee sur critere courant  I ADD T C_16_BOOLEAN_1_general_3"/>
                        </Inputs>
                        <SettingControl numOfSGs="8" resvTms="600"/>
                    </LN0>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0" desc="">
                        <Private type="EFA_MapType">EFA_LPHD</Private>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="559.0">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q" sAddr="559.1"/>
                            <DAI name="t" sAddr="559.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" sAddr="51.0" valKind="RO" valImport="false">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev" sAddr="48.0" valKind="RO" valImport="false">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0" valKind="RO" valImport="false">
                                <Val>3.08.002</Val>
                            </DAI>
                            <DAI name="serNum" sAddr="49.0" valKind="RO" valImport="false"/>
                            <DAI name="model" sAddr="44.0" valKind="RO" valImport="false">
                                <Val>TPU L500-3-1-J-2-C-B-E-F-O-X-X-X-X-X-X-X-X-X-X-X-X-X-XXXX-6-3-8-X-CXXX-A2B1C2E3F2G1H1</Val>
                            </DAI>
                            <DAI name="location" sAddr="43.0">
                                <Val>Templates_Post_Pilot</Val>
                            </DAI>
                            <DAI name="name"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="39.0"/>
                            <DAI name="q" sAddr="39.1"/>
                            <DAI name="t" sAddr="39.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_A7D02E7B20479F67CA40BB0387333614_LSET_V1.0.0" desc="">
                        <DOI name="SetMod">
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Activation_deactivation of function by parameter</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="50243.0"/>
                            <DAI name="q" sAddr="50243.1"/>
                            <DAI name="t" sAddr="50243.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="RBRF" inst="1" lnType="RTE_BE58AADD991E46596D6BE2D5A8CC15C1_RBRF_V1.0.0" desc="">
                        <DOI name="FailMod">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>Current</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Fixed to 1 to represent current detection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DetValA">
                            <SDI name="setMag">
                                <DAI name="f" valKind="Conf" valImport="false">
                                    <Val>200</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Conf" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Conf" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="Conf" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="Conf" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="Conf" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Current detection threshold for circuit breaker failure function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="50243.0"/>
                            <DAI name="q" sAddr="50243.1"/>
                            <DAI name="t" sAddr="50243.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="RBRF" inst="2" lnType="RTE_532A7086C042BAB1653F777C9ED15A14_RBRF_V1.0.0" desc="">
                        <DOI name="FailMod">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>Breaker Status</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Fixed to 2 to represent interlock detection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="50243.0"/>
                            <DAI name="q" sAddr="50243.1"/>
                            <DAI name="t" sAddr="50243.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="RBRF" inst="0" lnType="RTE_7F6AEF516D29585C63539FB638431EFD_RBRF_V1.0.0" desc="">
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="50243.0"/>
                            <DAI name="q" sAddr="50243.1"/>
                            <DAI name="t" sAddr="50243.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailMod">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>Other</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Fixed to 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpEx">
                            <Private type="EFADOName">100273</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="q" sAddr="100273.1"/>
                            <DAI name="t" sAddr="100273.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates failure of CB of associated bay to ASLD function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FailTmms">
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>150</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Conf" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Conf" valImport="false">
                                <Val>10000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Conf" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Conf" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Conf" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Delay time _BF Time delay for busbar trip</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDCMDSA1">
                    <Private type="EFALDev">80b71331-f513-4b25-8fcd-fca5a1a48d8a</Private>
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <Private type="RTE-FunctionUUID">c47c5278-cd25-40a5-b835-069e928ac40c</Private>
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-FunctionIndice">1.0</Private>
                    <Private type="AS_PREFIX_SWREV">01.03</Private>
                    <Private type="AS_SWREV">01.00.00</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_C1A88873FF04A6FE1A54EA44DCBE949D_LLN0_V1.0.0">
                        <Private type="EFA_MapType">EFA_LLN0</Private>
                        <Private type="EFAFunction">a2ea859c-dfe1-467b-8951-090a82ff8490</Private>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA1_Position DJ (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDCMDSA1_Position DJ (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50374</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA1_Position DJ (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDCMDSA1_Mode exploitation independant site_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDCMDSA1_Mode exploitation independant site_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50370</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA1_Mode exploitation independant site_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDCMDSA1_Position sectionneur ligne (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA1_Position sectionneur ligne (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50378</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA1_Position sectionneur ligne (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDCMDSA1_Position sectionneur terre (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA1_Position sectionneur terre (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50379</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA1_Position sectionneur terre (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA1_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDCMDSA1_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50376</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA1_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDCMDSA1_Verrouillage ouverture_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDSA1_Verrouillage ouverture_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50371</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA1_Verrouillage ouverture_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDCMDSA1_Mode exploitation_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDCMDSA1_Mode exploitation_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50369</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA1_Mode exploitation_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDSA1_Verrouillage fermeture_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDCMDSA1_Verrouillage fermeture_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50372</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA1_Verrouillage fermeture_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA1_Position sectionneur (non filtree) a publier en filtree_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDCMDSA1_Position sectionneur (non filtree) a publier en filtree_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50373</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA1_Position sectionneur (non filtree) a publier en filtree_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA1_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDCMDSA1_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50377</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA1_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA1_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDCMDSA1_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50375</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA1_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="50368.0"/>
                            <DAI name="q" sAddr="50368.1"/>
                            <DAI name="t" sAddr="50368.2"/>
                            <DAI name="subEna" sAddr="50368"/>
                            <DAI name="subVal" sAddr="50368"/>
                            <DAI name="subQ" sAddr="50368"/>
                            <DAI name="subID" sAddr="50368"/>
                            <DAI name="d">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="50366.3"/>
                                <DAI name="orIdent" sAddr="50366.27"/>
                            </SDI>
                            <DAI name="ctlNum"/>
                            <DAI name="stVal" sAddr="50366.0">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr="50366.1"/>
                            <DAI name="t" sAddr="50366.2"/>
                            <DAI name="opRcvd" sAddr="50366.20"/>
                            <DAI name="opOk" sAddr="50366.21"/>
                            <DAI name="tOpOk" sAddr="50366.22"/>
                            <DAI name="subEna" sAddr="50366.23"/>
                            <DAI name="subVal" sAddr="50366.24"/>
                            <DAI name="subQ" sAddr="50366.25"/>
                            <DAI name="subID" sAddr="50366"/>
                            <DAI name="ctlModel" sAddr="50366.7">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="50366.8">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="50366.18">
                                    <Val>on</Val>
                                </DAI>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="50366.19">
                                        <Val>not-supported</Val>
                                    </DAI>
                                    <DAI name="orIdent" sAddr="50366.33"/>
                                </SDI>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="50366.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="50366.5"/>
                                    <DAI name="orIdent" sAddr="50366.29"/>
                                </SDI>
                                <DAI name="Test" sAddr="50366.6"/>
                            </SDI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="50365.0"/>
                            <DAI name="q" sAddr="50365.1"/>
                            <DAI name="t" sAddr="50365.2"/>
                            <DAI name="subEna" sAddr="50365"/>
                            <DAI name="subVal" sAddr="50365"/>
                            <DAI name="subQ" sAddr="50365"/>
                            <DAI name="subID" sAddr="50365"/>
                            <DAI name="d">
                                <Val>Health status of the function </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="01.00" revision="A1" when="20221229" who="SC" what="Initiale version"/>
                                    <rte:Hitem version="01.01" revision="A1" when="20230907" who="RN" what="Empty unused Beh outside of LLN0 mapped to LLN0.Beh"/>
                                    <rte:Hitem version="01.03" revision="A1" when="20231009" who="RN" what="LLN0\NamPlt.swRev cleared from internal variables"/>
                                </Private>
                                <Val>01.00.00.01.03</Val>
                            </DAI>
                            <DAI name="ldNs">
                                <Val>IEC 61850-7-4:2007B</Val>
                            </DAI>
                            <DAI name="d" sAddr="50367.0"/>
                            <DAI name="configRev">
                                <Private type="EFAReadOnly"/>
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210606" who="RTE" what="RTE review"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20210629" who="RTE" what="Ajout entrées applicatives : Verrouillage ouverture Verrouillage fermeture Suppression DA originSrc inutiles ici"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211020" who="GD" what="Fusion fichier LD statique et fichier FLOW ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA   Paramètres:  -Ajout de colonnes pour dire si un paramètre est global à une tranche ou un site dans l'onglet DO  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220105" who="FF JAL" what="LD.uuid maintenant unique pour chaque instance Mise à jour des INDICE pour les entrees applicatives &quot;Mode exploitation&quot; Ajout originSRC pour CSWI"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220218" who="GD FF FF  GD" what="Ajout des critères du LD et Flux Correction LD.gen dans l'onglet LD Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name Correction nombre instance deb et fin pour correspondance avec nombre d'isa associée au DO  Mise à jour des BAP et FIP"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220322" who="JEL" what="Version pour diffusion"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220330" who="JEL GD  GD" what="Modification des LD source pour prise en compte des LD multi-instanciés Modification du BAP.Ignored Value bad en bad-state Correction libellé FCS non cohérent avec IDRC pour LDCMDSS2 Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20221122" who="JEL" what="Modification du RTE:2019A vers RTE:2022A Ajout des uuid aux CILO0.Health pour générer le regroupement DF.AIVO Ajout des uuid aux GAPC0.Ind1 pour générer le regroupement AIVO.INV Tag des flux CSWI BlkOpn et BlkCls à phase 2"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20230515" who="SM" what="Correction des ApparitionVal, DisparitionVal pour ISA SA.Pos"/>
                                    <rte:Hitem version="01.06.01" revision="A1" when="20231003" who="DD" what="Modification DAI.valDefaut et PARAM.VAL_DEFAUT : 5 (ms) -&gt; 2000 (ms) pour CSWI.DscDlTmms"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20240117" who="JEL" what="Suppression des DA phsX dans GAPC0.Op"/>
                                    <rte:Hitem version="01.08.00" revision="A1" when="20240120" who="DD" what="Ajouts ISA pour LDCMDSSx"/>
                                </Private>
                                <Val>01.08.00</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="50369#1#LocSta#stVal#3" pLN="IHMI" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA1_Mode exploitation_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="50369#1#LocSta#stVal#1" pLN="IHMI" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA1_Mode exploitation_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="50369#1#LocSta#stVal#2" pLN="IHMI" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA1_Mode exploitation_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="50371#1#BlkOpn#stVal#1" pLN="XSWI" pDO="BlkOpn" pDA="stVal" desc="DYN_LDCMDSA1_Verrouillage ouverture_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="50371#1#BlkOpn#stVal#2" pLN="XSWI" pDO="BlkOpn" pDA="stVal" desc="DYN_LDCMDSA1_Verrouillage ouverture_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="50371#1#BlkOpn#stVal#3" pLN="XSWI" pDO="BlkOpn" pDA="stVal" desc="DYN_LDCMDSA1_Verrouillage ouverture_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="50372#1#BlkCls#stVal#1" pLN="XSWI" pDO="BlkCls" pDA="stVal" desc="DYN_LDCMDSA1_Verrouillage fermeture_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="50372#1#BlkCls#stVal#2" pLN="XSWI" pDO="BlkCls" pDA="stVal" desc="DYN_LDCMDSA1_Verrouillage fermeture_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="50372#1#BlkCls#stVal#3" pLN="XSWI" pDO="BlkCls" pDA="stVal" desc="DYN_LDCMDSA1_Verrouillage fermeture_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="50373#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur (non filtree) a publier en filtree_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50373#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur (non filtree) a publier en filtree_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50373#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur (non filtree) a publier en filtree_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50374#1#Pos#stVal#1" pLN="XCBR" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position DJ (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50374#1#Pos#stVal#2" pLN="XCBR" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position DJ (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50374#1#Pos#stVal#3" pLN="XCBR" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position DJ (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50375#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50375#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50375#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50376#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50376#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50376#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50377#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50377#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50377#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50378#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur ligne (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50378#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur ligne (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50378#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur ligne (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50379#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur terre (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50379#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur terre (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50379#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA1_Position sectionneur terre (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50370#1#LocSta#stVal#1" pLN="LLN0" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA1_Mode exploitation independant site_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="50370#1#LocSta#stVal#2" pLN="LLN0" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA1_Mode exploitation independant site_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="50370#1#LocSta#stVal#3" pLN="LLN0" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA1_Mode exploitation independant site_1_BOOLEAN_1_stVal_3"/>
                        </Inputs>
                        <SettingControl numOfSGs="8" resvTms="600"/>
                    </LN0>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0" desc="">
                        <Private type="EFA_MapType">EFA_LPHD</Private>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="559.0">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q" sAddr="559.1"/>
                            <DAI name="t" sAddr="559.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" sAddr="51.0" valKind="RO" valImport="false">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev" sAddr="48.0" valKind="RO" valImport="false">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0" valKind="RO" valImport="false">
                                <Val>3.08.002</Val>
                            </DAI>
                            <DAI name="serNum" sAddr="49.0" valKind="RO" valImport="false"/>
                            <DAI name="model" sAddr="44.0" valKind="RO" valImport="false">
                                <Val>TPU L500-3-1-J-2-C-B-E-F-O-X-X-X-X-X-X-X-X-X-X-X-X-X-XXXX-6-3-8-X-CXXX-A2B1C2E3F2G1H1</Val>
                            </DAI>
                            <DAI name="location" sAddr="43.0">
                                <Val>Templates_Post_Pilot</Val>
                            </DAI>
                            <DAI name="name"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="39.0"/>
                            <DAI name="q" sAddr="39.1"/>
                            <DAI name="t" sAddr="39.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="0" lnType="RTE_E9445CFD79415CF0A87E2382BA899843_GAPC_V1.0.0" desc="">
                        <DOI name="Op">
                            <Private type="EFADOName">160932</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="general" sAddr="160932.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="160932.1"/>
                            <DAI name="t" sAddr="160932.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Man uvre refused by interlock AIVO Contributes to signal AIVO REFUS </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <Private type="EFADOName">160933</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="160933.0"/>
                            <DAI name="q" sAddr="160933.1"/>
                            <DAI name="t" sAddr="160933.2"/>
                            <DAI name="subEna" sAddr="160933.4"/>
                            <DAI name="subVal" sAddr="160933.5"/>
                            <DAI name="subQ" sAddr="160933.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Interlock equation cannot be calculated because of invalid position of a circuit breaker or disconnector Contributes to signal AIVO INV </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">50368</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="50368.0"/>
                            <DAI name="q" sAddr="50368.1"/>
                            <DAI name="t" sAddr="50368.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_D5863AF00C5BE938BD835E2C5286E923_LSET_V1.0.0" desc="">
                        <DOI name="Beh">
                            <Private type="EFADOName">50368</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="50368.0"/>
                            <DAI name="q" sAddr="50368.1"/>
                            <DAI name="t" sAddr="50368.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="setVal" sAddr="228280.0" valKind="RO" valImport="true">
                                <Private type="EFA_UserShortAddress"/>
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" sAddr="" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" sAddr="" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Defines the equation to be used for the disconnector interlock function AIVO </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0" valKind="RO" valImport="false">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CSWI" inst="0" lnType="RTE_183202F95D39BAF69B9EECCD300CDEE7_CSWI_V1.0.0" desc="">
                        <DOI name="DscDlTmms">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="setVal" sAddr="228279.0" valKind="RO" valImport="true">
                                <Private type="EFA_UserShortAddress"/>
                                <Val>12000</Val>
                            </DAI>
                            <DAI name="minVal" sAddr="" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="" valKind="RO" valImport="false">
                                <Val>12000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Discrepency delay setting</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <Private type="EFADOName">160938</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="160938.3"/>
                                <DAI name="orIdent" sAddr="160938.29"/>
                            </SDI>
                            <DAI name="ctlNum" sAddr=""/>
                            <DAI name="stVal" sAddr="160938.0"/>
                            <DAI name="q" sAddr="160938.1"/>
                            <DAI name="t" sAddr="160938.2"/>
                            <DAI name="opRcvd" sAddr="160938.22"/>
                            <DAI name="opOk" sAddr="160938.23"/>
                            <DAI name="tOpOk" sAddr="160938.24"/>
                            <DAI name="subEna" sAddr="160938.25"/>
                            <DAI name="subVal" sAddr="160938.26"/>
                            <DAI name="subQ" sAddr="160938.27"/>
                            <DAI name="subID" sAddr=""/>
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" sAddr="160938.11" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" sAddr="160938.12" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" sAddr="160938.13" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" sAddr="160938.14" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" sAddr="160938.7"/>
                            <DAI name="operTimeout" sAddr="160938.8" valKind="RO" valImport="true">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Commands Published position represents the filtered state of disconnector position </Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="160938.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="160938.5"/>
                                    <DAI name="orIdent" sAddr="160938.31"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr="160938.6"/>
                                <DAI name="Check" sAddr="160938.21"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="160938.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="160938.20"/>
                                    <DAI name="orIdent" sAddr="160938.35"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr=""/>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">50368</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="50368.0"/>
                            <DAI name="q" sAddr="50368.1"/>
                            <DAI name="t" sAddr="50368.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <Private type="EFADOName">160935</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="general" sAddr="160935.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="160935.1"/>
                            <DAI name="t" sAddr="160935.2"/>
                            <SDI name="originSrc">
                                <DAI name="orCat" sAddr="160935.3">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                                <DAI name="orIdent" sAddr="160935.8">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                            </SDI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>GOOSE with close order published for LDSxy_XSWI</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <Private type="EFADOName">160934</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="general" sAddr="160934.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="160934.1"/>
                            <DAI name="t" sAddr="160934.2"/>
                            <SDI name="originSrc">
                                <DAI name="orCat" sAddr="160934.3">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                                <DAI name="orIdent" sAddr="160934.8">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>GOOSE with open order published for LDSxy_XSWI</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CILO" inst="0" lnType="RTE_0300B37045EBF877A98E29F6A9DF46C8_CILO_V1.0.0" desc="">
                        <DOI name="EnaCls">
                            <Private type="EFADOName">160928</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="160928.0"/>
                            <DAI name="q" sAddr="160928.1"/>
                            <DAI name="t" sAddr="160928.2"/>
                            <DAI name="subEna" sAddr="160928.4"/>
                            <DAI name="subVal" sAddr="160928.5"/>
                            <DAI name="subQ" sAddr="160928.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Result of the interlock equation would leads to a refusal of closing man uvre if attempted</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Failure of interlock function AIVO Contributes to signal DF AIVO</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn">
                            <Private type="EFADOName">160929</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="160929.0"/>
                            <DAI name="q" sAddr="160929.1"/>
                            <DAI name="t" sAddr="160929.2"/>
                            <DAI name="subEna" sAddr="160929.4"/>
                            <DAI name="subVal" sAddr="160929.5"/>
                            <DAI name="subQ" sAddr="160929.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Result of the interlock equation would leads to a refusal of opening man uvre if attempted</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">50368</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="50368.0"/>
                            <DAI name="q" sAddr="50368.1"/>
                            <DAI name="t" sAddr="50368.2"/>
                            <DAI name="subEna" sAddr="50368.4"/>
                            <DAI name="subVal" sAddr="50368.5"/>
                            <DAI name="subQ" sAddr="50368.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName">160931</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="160931.0">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="q" sAddr="160931.1"/>
                            <DAI name="t" sAddr="160931.2"/>
                            <DAI name="subEna" sAddr="160931.23"/>
                            <DAI name="subVal" sAddr="160931.24"/>
                            <DAI name="subQ" sAddr="160931.25"/>
                            <DAI name="ctlModel" sAddr="160931.7"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used to enable_disable AIVO _interlock function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDCMDSA2">
                    <Private type="EFALDev">2d7eddec-a321-4614-9eb1-6e67adc96760</Private>
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <Private type="RTE-FunctionUUID">3874cce8-7315-4870-a85c-e1b9868172fa</Private>
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-FunctionIndice">1.0</Private>
                    <Private type="AS_PREFIX_SWREV">01.03</Private>
                    <Private type="AS_SWREV">01.00.00</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_C1A88873FF04A6FE1A54EA44DCBE949D_LLN0_V1.0.0">
                        <Private type="EFA_MapType">EFA_LLN0</Private>
                        <Private type="EFAFunction">c21cff4f-1133-4697-9cd5-71dea85014b0</Private>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA2_Position DJ (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDCMDSA2_Position DJ (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50394</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA2_Position DJ (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDCMDSA2_Mode exploitation independant site_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDCMDSA2_Mode exploitation independant site_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50390</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA2_Mode exploitation independant site_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDCMDSA2_Position sectionneur ligne (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA2_Position sectionneur ligne (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50398</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA2_Position sectionneur ligne (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDCMDSA2_Position sectionneur terre (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA2_Position sectionneur terre (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50399</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA2_Position sectionneur terre (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA2_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDCMDSA2_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50396</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA2_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDCMDSA2_Verrouillage ouverture_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDSA2_Verrouillage ouverture_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50391</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA2_Verrouillage ouverture_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDCMDSA2_Mode exploitation_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDCMDSA2_Mode exploitation_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50389</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA2_Mode exploitation_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDSA2_Verrouillage fermeture_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDCMDSA2_Verrouillage fermeture_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50392</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA2_Verrouillage fermeture_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA2_Position sectionneur (non filtree) a publier en filtree_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDCMDSA2_Position sectionneur (non filtree) a publier en filtree_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50393</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA2_Position sectionneur (non filtree) a publier en filtree_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA2_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDCMDSA2_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50397</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA2_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA2_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDCMDSA2_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50395</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA2_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="50388.0"/>
                            <DAI name="q" sAddr="50388.1"/>
                            <DAI name="t" sAddr="50388.2"/>
                            <DAI name="subEna" sAddr="50388"/>
                            <DAI name="subVal" sAddr="50388"/>
                            <DAI name="subQ" sAddr="50388"/>
                            <DAI name="subID" sAddr="50388"/>
                            <DAI name="d">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="50386.3"/>
                                <DAI name="orIdent" sAddr="50386.27"/>
                            </SDI>
                            <DAI name="ctlNum"/>
                            <DAI name="stVal" sAddr="50386.0">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr="50386.1"/>
                            <DAI name="t" sAddr="50386.2"/>
                            <DAI name="opRcvd" sAddr="50386.20"/>
                            <DAI name="opOk" sAddr="50386.21"/>
                            <DAI name="tOpOk" sAddr="50386.22"/>
                            <DAI name="subEna" sAddr="50386.23"/>
                            <DAI name="subVal" sAddr="50386.24"/>
                            <DAI name="subQ" sAddr="50386.25"/>
                            <DAI name="subID" sAddr="50386"/>
                            <DAI name="ctlModel" sAddr="50386.7">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="50386.8">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="50386.18">
                                    <Val>on</Val>
                                </DAI>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="50386.19">
                                        <Val>not-supported</Val>
                                    </DAI>
                                    <DAI name="orIdent" sAddr="50386.33"/>
                                </SDI>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="50386.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="50386.5"/>
                                    <DAI name="orIdent" sAddr="50386.29"/>
                                </SDI>
                                <DAI name="Test" sAddr="50386.6"/>
                            </SDI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="50385.0"/>
                            <DAI name="q" sAddr="50385.1"/>
                            <DAI name="t" sAddr="50385.2"/>
                            <DAI name="subEna" sAddr="50385"/>
                            <DAI name="subVal" sAddr="50385"/>
                            <DAI name="subQ" sAddr="50385"/>
                            <DAI name="subID" sAddr="50385"/>
                            <DAI name="d">
                                <Val>Health status of the function </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="01.00" revision="A1" when="20221229" who="SC" what="Initiale version"/>
                                    <rte:Hitem version="01.01" revision="A1" when="20230907" who="RN" what="Empty unused Beh outside of LLN0 mapped to LLN0.Beh"/>
                                    <rte:Hitem version="01.03" revision="A1" when="20231009" who="RN" what="LLN0\NamPlt.swRev cleared from internal variables"/>
                                </Private>
                                <Val>01.00.00.01.03</Val>
                            </DAI>
                            <DAI name="ldNs">
                                <Val>IEC 61850-7-4:2007B</Val>
                            </DAI>
                            <DAI name="d" sAddr="50387.0"/>
                            <DAI name="configRev">
                                <Private type="EFAReadOnly"/>
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210606" who="RTE" what="RTE review"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20210629" who="RTE" what="Ajout entrées applicatives : Verrouillage ouverture Verrouillage fermeture Suppression DA originSrc inutiles ici"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211020" who="GD" what="Fusion fichier LD statique et fichier FLOW ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA   Paramètres:  -Ajout de colonnes pour dire si un paramètre est global à une tranche ou un site dans l'onglet DO  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220105" who="FF JAL" what="LD.uuid maintenant unique pour chaque instance Mise à jour des INDICE pour les entrees applicatives &quot;Mode exploitation&quot; Ajout originSRC pour CSWI"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220218" who="GD FF FF  GD" what="Ajout des critères du LD et Flux Correction LD.gen dans l'onglet LD Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name Correction nombre instance deb et fin pour correspondance avec nombre d'isa associée au DO  Mise à jour des BAP et FIP"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220322" who="JEL" what="Version pour diffusion"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220330" who="JEL GD  GD" what="Modification des LD source pour prise en compte des LD multi-instanciés Modification du BAP.Ignored Value bad en bad-state Correction libellé FCS non cohérent avec IDRC pour LDCMDSS2 Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20221122" who="JEL" what="Modification du RTE:2019A vers RTE:2022A Ajout des uuid aux CILO0.Health pour générer le regroupement DF.AIVO Ajout des uuid aux GAPC0.Ind1 pour générer le regroupement AIVO.INV Tag des flux CSWI BlkOpn et BlkCls à phase 2"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20230515" who="SM" what="Correction des ApparitionVal, DisparitionVal pour ISA SA.Pos"/>
                                    <rte:Hitem version="01.06.01" revision="A1" when="20231003" who="DD" what="Modification DAI.valDefaut et PARAM.VAL_DEFAUT : 5 (ms) -&gt; 2000 (ms) pour CSWI.DscDlTmms"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20240117" who="JEL" what="Suppression des DA phsX dans GAPC0.Op"/>
                                    <rte:Hitem version="01.08.00" revision="A1" when="20240120" who="DD" what="Ajouts ISA pour LDCMDSSx"/>
                                </Private>
                                <Val>01.08.00</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="50389#1#LocSta#stVal#3" pLN="IHMI" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA2_Mode exploitation_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="50389#1#LocSta#stVal#1" pLN="IHMI" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA2_Mode exploitation_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="50389#1#LocSta#stVal#2" pLN="IHMI" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA2_Mode exploitation_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="50391#1#BlkOpn#stVal#1" pLN="XSWI" pDO="BlkOpn" pDA="stVal" desc="DYN_LDCMDSA2_Verrouillage ouverture_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="50391#1#BlkOpn#stVal#2" pLN="XSWI" pDO="BlkOpn" pDA="stVal" desc="DYN_LDCMDSA2_Verrouillage ouverture_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="50391#1#BlkOpn#stVal#3" pLN="XSWI" pDO="BlkOpn" pDA="stVal" desc="DYN_LDCMDSA2_Verrouillage ouverture_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="50392#1#BlkCls#stVal#1" pLN="XSWI" pDO="BlkCls" pDA="stVal" desc="DYN_LDCMDSA2_Verrouillage fermeture_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="50392#1#BlkCls#stVal#2" pLN="XSWI" pDO="BlkCls" pDA="stVal" desc="DYN_LDCMDSA2_Verrouillage fermeture_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="50392#1#BlkCls#stVal#3" pLN="XSWI" pDO="BlkCls" pDA="stVal" desc="DYN_LDCMDSA2_Verrouillage fermeture_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="50393#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur (non filtree) a publier en filtree_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50393#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur (non filtree) a publier en filtree_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50393#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur (non filtree) a publier en filtree_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50394#1#Pos#stVal#1" pLN="XCBR" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position DJ (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50394#1#Pos#stVal#2" pLN="XCBR" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position DJ (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50394#1#Pos#stVal#3" pLN="XCBR" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position DJ (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50395#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50395#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50395#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50396#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50396#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50396#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50397#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50397#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50397#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50398#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur ligne (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50398#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur ligne (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50398#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur ligne (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50399#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur terre (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50399#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur terre (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50399#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA2_Position sectionneur terre (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50390#1#LocSta#stVal#1" pLN="LLN0" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA2_Mode exploitation independant site_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="50390#1#LocSta#stVal#2" pLN="LLN0" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA2_Mode exploitation independant site_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="50390#1#LocSta#stVal#3" pLN="LLN0" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA2_Mode exploitation independant site_1_BOOLEAN_1_stVal_3"/>
                        </Inputs>
                        <SettingControl numOfSGs="8" resvTms="600"/>
                    </LN0>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0" desc="">
                        <Private type="EFA_MapType">EFA_LPHD</Private>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="559.0">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q" sAddr="559.1"/>
                            <DAI name="t" sAddr="559.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" sAddr="51.0" valKind="RO" valImport="false">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev" sAddr="48.0" valKind="RO" valImport="false">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0" valKind="RO" valImport="false">
                                <Val>3.08.002</Val>
                            </DAI>
                            <DAI name="serNum" sAddr="49.0" valKind="RO" valImport="false"/>
                            <DAI name="model" sAddr="44.0" valKind="RO" valImport="false">
                                <Val>TPU L500-3-1-J-2-C-B-E-F-O-X-X-X-X-X-X-X-X-X-X-X-X-X-XXXX-6-3-8-X-CXXX-A2B1C2E3F2G1H1</Val>
                            </DAI>
                            <DAI name="location" sAddr="43.0">
                                <Val>Templates_Post_Pilot</Val>
                            </DAI>
                            <DAI name="name"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="39.0"/>
                            <DAI name="q" sAddr="39.1"/>
                            <DAI name="t" sAddr="39.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="0" lnType="RTE_E9445CFD79415CF0A87E2382BA899843_GAPC_V1.0.0" desc="">
                        <DOI name="Op">
                            <Private type="EFADOName">160954</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="general" sAddr="160954.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="160954.1"/>
                            <DAI name="t" sAddr="160954.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Man uvre refused by interlock AIVO Contributes to signal AIVO REFUS </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <Private type="EFADOName">160955</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="160955.0"/>
                            <DAI name="q" sAddr="160955.1"/>
                            <DAI name="t" sAddr="160955.2"/>
                            <DAI name="subEna" sAddr="160955.4"/>
                            <DAI name="subVal" sAddr="160955.5"/>
                            <DAI name="subQ" sAddr="160955.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Interlock equation cannot be calculated because of invalid position of a circuit breaker or disconnector Contributes to signal AIVO INV </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">50388</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="50388.0"/>
                            <DAI name="q" sAddr="50388.1"/>
                            <DAI name="t" sAddr="50388.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_D5863AF00C5BE938BD835E2C5286E923_LSET_V1.0.0" desc="">
                        <DOI name="Beh">
                            <Private type="EFADOName">50388</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="50388.0"/>
                            <DAI name="q" sAddr="50388.1"/>
                            <DAI name="t" sAddr="50388.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="setVal" sAddr="228281.0" valKind="RO" valImport="true">
                                <Private type="EFA_UserShortAddress"/>
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" sAddr="" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" sAddr="" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Defines the equation to be used for the disconnector interlock function AIVO </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0" valKind="RO" valImport="false">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CSWI" inst="0" lnType="RTE_183202F95D39BAF69B9EECCD300CDEE7_CSWI_V1.0.0" desc="">
                        <DOI name="DscDlTmms">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="setVal" sAddr="228282.0" valKind="RO" valImport="true">
                                <Private type="EFA_UserShortAddress"/>
                                <Val>12000</Val>
                            </DAI>
                            <DAI name="minVal" sAddr="" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="" valKind="RO" valImport="false">
                                <Val>12000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Discrepency delay setting</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <Private type="EFADOName">160960</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="160960.3"/>
                                <DAI name="orIdent" sAddr="160960.29"/>
                            </SDI>
                            <DAI name="ctlNum" sAddr=""/>
                            <DAI name="stVal" sAddr="160960.0"/>
                            <DAI name="q" sAddr="160960.1"/>
                            <DAI name="t" sAddr="160960.2"/>
                            <DAI name="opRcvd" sAddr="160960.22"/>
                            <DAI name="opOk" sAddr="160960.23"/>
                            <DAI name="tOpOk" sAddr="160960.24"/>
                            <DAI name="subEna" sAddr="160960.25"/>
                            <DAI name="subVal" sAddr="160960.26"/>
                            <DAI name="subQ" sAddr="160960.27"/>
                            <DAI name="subID" sAddr=""/>
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" sAddr="160960.11" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" sAddr="160960.12" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" sAddr="160960.13" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" sAddr="160960.14" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" sAddr="160960.7"/>
                            <DAI name="operTimeout" sAddr="160960.8" valKind="RO" valImport="true">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Commands Published position represents the filtered state of disconnector position </Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="160960.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="160960.5"/>
                                    <DAI name="orIdent" sAddr="160960.31"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr="160960.6"/>
                                <DAI name="Check" sAddr="160960.21"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="160960.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="160960.20"/>
                                    <DAI name="orIdent" sAddr="160960.35"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr=""/>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">50388</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="50388.0"/>
                            <DAI name="q" sAddr="50388.1"/>
                            <DAI name="t" sAddr="50388.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <Private type="EFADOName">160957</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="general" sAddr="160957.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="160957.1"/>
                            <DAI name="t" sAddr="160957.2"/>
                            <SDI name="originSrc">
                                <DAI name="orCat" sAddr="160957.3">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                                <DAI name="orIdent" sAddr="160957.8">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>GOOSE with close order published for LDSxy_XSWI</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <Private type="EFADOName">160956</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="general" sAddr="160956.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="160956.1"/>
                            <DAI name="t" sAddr="160956.2"/>
                            <SDI name="originSrc">
                                <DAI name="orCat" sAddr="160956.3">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                                <DAI name="orIdent" sAddr="160956.8">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>GOOSE with open order published for LDSxy_XSWI</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CILO" inst="0" lnType="RTE_0300B37045EBF877A98E29F6A9DF46C8_CILO_V1.0.0" desc="">
                        <DOI name="EnaCls">
                            <Private type="EFADOName">160950</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="160950.0"/>
                            <DAI name="q" sAddr="160950.1"/>
                            <DAI name="t" sAddr="160950.2"/>
                            <DAI name="subEna" sAddr="160950.4"/>
                            <DAI name="subVal" sAddr="160950.5"/>
                            <DAI name="subQ" sAddr="160950.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Result of the interlock equation would leads to a refusal of closing man uvre if attempted</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Failure of interlock function AIVO Contributes to signal DF AIVO</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EnaOpn">
                            <Private type="EFADOName">160951</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="160951.0"/>
                            <DAI name="q" sAddr="160951.1"/>
                            <DAI name="t" sAddr="160951.2"/>
                            <DAI name="subEna" sAddr="160951.4"/>
                            <DAI name="subVal" sAddr="160951.5"/>
                            <DAI name="subQ" sAddr="160951.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Result of the interlock equation would leads to a refusal of opening man uvre if attempted</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">50388</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="50388.0"/>
                            <DAI name="q" sAddr="50388.1"/>
                            <DAI name="t" sAddr="50388.2"/>
                            <DAI name="subEna" sAddr="50388.4"/>
                            <DAI name="subVal" sAddr="50388.5"/>
                            <DAI name="subQ" sAddr="50388.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName">160953</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="160953.0">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="q" sAddr="160953.1"/>
                            <DAI name="t" sAddr="160953.2"/>
                            <DAI name="subEna" sAddr="160953.23"/>
                            <DAI name="subVal" sAddr="160953.24"/>
                            <DAI name="subQ" sAddr="160953.25"/>
                            <DAI name="ctlModel" sAddr="160953.7"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used to enable_disable AIVO _interlock function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDCMDSA3">
                    <Private type="EFALDev">2da20707-f198-4735-bcb0-0955b8a9fed0</Private>
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <Private type="RTE-FunctionUUID"/>
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="RTE-FunctionIndice">1.0</Private>
                    <Private type="AS_PREFIX_SWREV">01.03</Private>
                    <Private type="AS_SWREV">01.00.00</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_C1A88873FF04A6FE1A54EA44DCBE949D_LLN0_V1.0.0">
                        <Private type="EFA_MapType">EFA_LLN0</Private>
                        <Private type="EFAFunction">5464b4b1-e3a7-432e-a14e-f141fb4f380b</Private>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA3_Position DJ (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDCMDSA3_Position DJ (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50414</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA3_Position DJ (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDCMDSA3_Mode exploitation independant site_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDCMDSA3_Mode exploitation independant site_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50410</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA3_Mode exploitation independant site_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDCMDSA3_Position sectionneur ligne (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA3_Position sectionneur ligne (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50418</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA3_Position sectionneur ligne (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDCMDSA3_Position sectionneur terre (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA3_Position sectionneur terre (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50419</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA3_Position sectionneur terre (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA3_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDCMDSA3_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50416</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA3_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDCMDSA3_Verrouillage ouverture_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDSA3_Verrouillage ouverture_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50411</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA3_Verrouillage ouverture_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDCMDSA3_Mode exploitation_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDCMDSA3_Mode exploitation_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50409</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA3_Mode exploitation_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDSA3_Verrouillage fermeture_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDCMDSA3_Verrouillage fermeture_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50412</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA3_Verrouillage fermeture_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA3_Position sectionneur (non filtree) a publier en filtree_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDCMDSA3_Position sectionneur (non filtree) a publier en filtree_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>50413</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA3_Position sectionneur (non filtree) a publier en filtree_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA3_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDCMDSA3_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50417</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA3_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="bad-state" dataStreamKey="DYN_LDCMDSA3_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDCMDSA3_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>50415</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDSA3_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="50408.0"/>
                            <DAI name="q" sAddr="50408.1"/>
                            <DAI name="t" sAddr="50408.2"/>
                            <DAI name="subEna" sAddr="50408"/>
                            <DAI name="subVal" sAddr="50408"/>
                            <DAI name="subQ" sAddr="50408"/>
                            <DAI name="subID" sAddr="50408"/>
                            <DAI name="d">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="50406.3"/>
                                <DAI name="orIdent" sAddr="50406.27"/>
                            </SDI>
                            <DAI name="ctlNum"/>
                            <DAI name="stVal" sAddr="50406.0">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr="50406.1"/>
                            <DAI name="t" sAddr="50406.2"/>
                            <DAI name="opRcvd" sAddr="50406.20"/>
                            <DAI name="opOk" sAddr="50406.21"/>
                            <DAI name="tOpOk" sAddr="50406.22"/>
                            <DAI name="subEna" sAddr="50406.23"/>
                            <DAI name="subVal" sAddr="50406.24"/>
                            <DAI name="subQ" sAddr="50406.25"/>
                            <DAI name="subID" sAddr="50406"/>
                            <DAI name="ctlModel" sAddr="50406.7">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="50406.8">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="50406.18">
                                    <Val>on</Val>
                                </DAI>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="50406.19">
                                        <Val>not-supported</Val>
                                    </DAI>
                                    <DAI name="orIdent" sAddr="50406.33"/>
                                </SDI>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="50406.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="50406.5"/>
                                    <DAI name="orIdent" sAddr="50406.29"/>
                                </SDI>
                                <DAI name="Test" sAddr="50406.6"/>
                            </SDI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="50405.0"/>
                            <DAI name="q" sAddr="50405.1"/>
                            <DAI name="t" sAddr="50405.2"/>
                            <DAI name="subEna" sAddr="50405"/>
                            <DAI name="subVal" sAddr="50405"/>
                            <DAI name="subQ" sAddr="50405"/>
                            <DAI name="subID" sAddr="50405"/>
                            <DAI name="d">
                                <Val>Health status of the function </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="01.00" revision="A1" when="20221229" who="SC" what="Initiale version"/>
                                    <rte:Hitem version="01.01" revision="A1" when="20230907" who="RN" what="Empty unused Beh outside of LLN0 mapped to LLN0.Beh"/>
                                    <rte:Hitem version="01.03" revision="A1" when="20231009" who="RN" what="LLN0\NamPlt.swRev cleared from internal variables"/>
                                </Private>
                                <Val>01.00.00.01.03</Val>
                            </DAI>
                            <DAI name="ldNs">
                                <Val>IEC 61850-7-4:2007B</Val>
                            </DAI>
                            <DAI name="d" sAddr="50407.0"/>
                            <DAI name="configRev">
                                <Private type="EFAReadOnly"/>
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210606" who="RTE" what="RTE review"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20210629" who="RTE" what="Ajout entrées applicatives : Verrouillage ouverture Verrouillage fermeture Suppression DA originSrc inutiles ici"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211020" who="GD" what="Fusion fichier LD statique et fichier FLOW ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA   Paramètres:  -Ajout de colonnes pour dire si un paramètre est global à une tranche ou un site dans l'onglet DO  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220105" who="FF JAL" what="LD.uuid maintenant unique pour chaque instance Mise à jour des INDICE pour les entrees applicatives &quot;Mode exploitation&quot; Ajout originSRC pour CSWI"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220218" who="GD FF FF  GD" what="Ajout des critères du LD et Flux Correction LD.gen dans l'onglet LD Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name Correction nombre instance deb et fin pour correspondance avec nombre d'isa associée au DO  Mise à jour des BAP et FIP"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220322" who="JEL" what="Version pour diffusion"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220330" who="JEL GD  GD" what="Modification des LD source pour prise en compte des LD multi-instanciés Modification du BAP.Ignored Value bad en bad-state Correction libellé FCS non cohérent avec IDRC pour LDCMDSS2 Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20221122" who="JEL" what="Modification du RTE:2019A vers RTE:2022A Ajout des uuid aux CILO0.Health pour générer le regroupement DF.AIVO Ajout des uuid aux GAPC0.Ind1 pour générer le regroupement AIVO.INV Tag des flux CSWI BlkOpn et BlkCls à phase 2"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20230515" who="SM" what="Correction des ApparitionVal, DisparitionVal pour ISA SA.Pos"/>
                                    <rte:Hitem version="01.06.01" revision="A1" when="20231003" who="DD" what="Modification DAI.valDefaut et PARAM.VAL_DEFAUT : 5 (ms) -&gt; 2000 (ms) pour CSWI.DscDlTmms"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20240117" who="JEL" what="Suppression des DA phsX dans GAPC0.Op"/>
                                    <rte:Hitem version="01.08.00" revision="A1" when="20240120" who="DD" what="Ajouts ISA pour LDCMDSSx"/>
                                </Private>
                                <Val>01.08.00</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="50409#1#LocSta#stVal#3" pLN="IHMI" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA3_Mode exploitation_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="50409#1#LocSta#stVal#1" pLN="IHMI" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA3_Mode exploitation_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="50409#1#LocSta#stVal#2" pLN="IHMI" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA3_Mode exploitation_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="50411#1#BlkOpn#stVal#1" pLN="XSWI" pDO="BlkOpn" pDA="stVal" desc="DYN_LDCMDSA3_Verrouillage ouverture_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="50411#1#BlkOpn#stVal#2" pLN="XSWI" pDO="BlkOpn" pDA="stVal" desc="DYN_LDCMDSA3_Verrouillage ouverture_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="50411#1#BlkOpn#stVal#3" pLN="XSWI" pDO="BlkOpn" pDA="stVal" desc="DYN_LDCMDSA3_Verrouillage ouverture_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="50412#1#BlkCls#stVal#1" pLN="XSWI" pDO="BlkCls" pDA="stVal" desc="DYN_LDCMDSA3_Verrouillage fermeture_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="50412#1#BlkCls#stVal#2" pLN="XSWI" pDO="BlkCls" pDA="stVal" desc="DYN_LDCMDSA3_Verrouillage fermeture_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="50412#1#BlkCls#stVal#3" pLN="XSWI" pDO="BlkCls" pDA="stVal" desc="DYN_LDCMDSA3_Verrouillage fermeture_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="50413#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur (non filtree) a publier en filtree_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50413#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur (non filtree) a publier en filtree_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50413#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur (non filtree) a publier en filtree_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50414#1#Pos#stVal#1" pLN="XCBR" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position DJ (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50414#1#Pos#stVal#2" pLN="XCBR" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position DJ (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50414#1#Pos#stVal#3" pLN="XCBR" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position DJ (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50415#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50415#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50415#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur aiguillage 1 (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50416#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50416#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50416#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur aiguillage 2 (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50417#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50417#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50417#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur aiguillage 3 (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50418#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur ligne (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50418#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur ligne (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50418#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur ligne (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50419#1#Pos#stVal#1" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur terre (non filtree)_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="50419#1#Pos#stVal#2" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur terre (non filtree)_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="50419#1#Pos#stVal#3" pLN="XSWI" pDO="Pos" pDA="stVal" desc="DYN_LDCMDSA3_Position sectionneur terre (non filtree)_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="50410#1#LocSta#stVal#1" pLN="LLN0" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA3_Mode exploitation independant site_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="50410#1#LocSta#stVal#2" pLN="LLN0" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA3_Mode exploitation independant site_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="50410#1#LocSta#stVal#3" pLN="LLN0" pDO="LocSta" pDA="stVal" desc="DYN_LDCMDSA3_Mode exploitation independant site_1_BOOLEAN_1_stVal_3"/>
                        </Inputs>
                        <SettingControl numOfSGs="8" resvTms="600"/>
                    </LN0>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0" desc="">
                        <Private type="EFA_MapType">EFA_LPHD</Private>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="559.0">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q" sAddr="559.1"/>
                            <DAI name="t" sAddr="559.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" sAddr="51.0" valKind="RO" valImport="false">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev" sAddr="48.0" valKind="RO" valImport="false">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0" valKind="RO" valImport="false">
                                <Val>3.08.002</Val>
                            </DAI>
                            <DAI name="serNum" sAddr="49.0" valKind="RO" valImport="false"/>
                            <DAI name="model" sAddr="44.0" valKind="RO" valImport="false">
                                <Val>TPU L500-3-1-J-2-C-B-E-F-O-X-X-X-X-X-X-X-X-X-X-X-X-X-XXXX-6-3-8-X-CXXX-A2B1C2E3F2G1H1</Val>
                            </DAI>
                            <DAI name="location" sAddr="43.0">
                                <Val>Templates_Post_Pilot</Val>
                            </DAI>
                            <DAI name="name"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="39.0"/>
                            <DAI name="q" sAddr="39.1"/>
                            <DAI name="t" sAddr="39.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="0" lnType="RTE_5DC65F0B11D261B7364D294126CFFEBD_GAPC_V1.0.0" desc="">
                        <DOI name="Op">
                            <Private type="EFADOName">160968</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="general" sAddr="160968.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="160968.1"/>
                            <DAI name="t" sAddr="160968.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Man uvre refused by interlock AIVO Contributes to signal AIVO REFUS </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <Private type="EFADOName">160969</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="160969.0"/>
                            <DAI name="q" sAddr="160969.1"/>
                            <DAI name="t" sAddr="160969.2"/>
                            <DAI name="subEna" sAddr="160969.4"/>
                            <DAI name="subVal" sAddr="160969.5"/>
                            <DAI name="subQ" sAddr="160969.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Interlock equation cannot be calculated because of invalid position of a circuit breaker or disconnector Contributes to signal AIVO INV </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">50408</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="50408.0"/>
                            <DAI name="q" sAddr="50408.1"/>
                            <DAI name="t" sAddr="50408.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_D5863AF00C5BE938BD835E2C5286E923_LSET_V1.0.0" desc="">
                        <DOI name="Beh">
                            <Private type="EFADOName">50408</Private>
                            <Private type="EFAUserCreated"/>
