<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/IEC_60870-5-104" xmlns:compas="https://www.lfenergy.org/compas/extension/v1" xmlns:eTr-IEC61850-90-2="http://www.iec.ch/61850-90-2/2015/SCL" xmlns:rte="http://www.rte-france.com" version="2007" revision="B" release="4">
    <Private type="COMPAS-SclFileType">
        <compas:SclFileType xmlns:compas="https://www.lfenergy.org/projects/compas/" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">ICD</compas:SclFileType>
    </Private>
    <Header id="GRPR" version="1.2.0" revision="1" toolID="COC-3.6.0">
        <History>
            <Hitem version="1.0.0" revision="1" when="18/07/2024 12:06:36" who="YM" what="Première version de l'ICD GRPR 1.0.0 Site env ph1" why="Conforme aux spécifications lot D"/>
            <Hitem version="1.0.0" revision="2" when="16/08/2024 12:44:11" who="YM" what="Prise en compte du nom versionné du software" why="Conforme aux spécifications"/>
            <Hitem version="1.1.0" revision="1" when="08/10/2024 13:53:58" who="RM" what="gestion nouveau runtime (nouvelle version COC et conf_generique) " why="version 2025"/>
            <Hitem version="1.1.0" revision="2" when="23/10/2024 15:36:32" who="YM" what="Mise à jour modélisation ajout DA setsrcCB" why="Modélisation "/>
            <Hitem version="1.2.0" revision="1" when="09/07/2025 11:12:50" who="YM" what="ajout version dll straton et ICT alpaga dans ICD + Mise à jour modélisation 11.7.7 (Sites 2026)" why="IEDs 2025 pour version sites 2026"/>
        </History>
    </Header>
    <Communication>
        <SubNetwork type="8-MMS" name="RSPACE_PROCESS_NETWORK">
            <ConnectedAP iedName="TEMPLATE" apName="PROCESS_AP" redProt="prp">
                <Address>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AP-Title">1,3,9999,24</P>
                    <P type="OSI-AE-Qualifier">24</P>
                    <P type="MMS-VLANID">300</P>
                    <P type="MMS-PRIORITY">3</P>
                    <P type="PTP-VLANID">400</P>
                    <P type="PTP-PRIORITY">4</P>
                    <P type="MAC-Address">00-00-00-00-00-00</P>
                    <P type="IP-GATEWAY">0.0.0.0</P>
                    <P type="IP-SUBNET">0.0.0.0</P>
                    <P type="IP">0.0.0.0</P>
                </Address>
                <PhysConn type="Connection" desc="PRP-A"/>
                <PhysConn type="RedConn" desc="PRP-B"/>
            </ConnectedAP>
        </SubNetwork>
        <SubNetwork type="IP" name="RSPACE_ADMIN_NETWORK">
            <ConnectedAP iedName="TEMPLATE" apName="ADMIN_AP" redProt="none">
                <Address>
                    <P type="SyslogIP">Adresse IP du serveur Syslog</P>
                    <P type="SyslogProt">udp;tcp;tcp/tls</P>
                    <P type="SyslogCat">Valeur du code de la catégorie des messages</P>
                    <P type="SyslogMaxSev">Gravité (severity) maximale jusqu’à laquelle un log est envoyé none, 0, 1, 2, 3, 4, 5, 6, </P>
                    <P type="SnmpUserName">Nom d utilisateur pour la connexion</P>
                    <P type="SnmpAuthProt">none;hmac-128-sha-224;hmac-192-sha-256;hmac-256-sha-384;hmac-384-sha-512</P>
                    <P type="SnmpAuthKey">Password cle pour l'authentification</P>
                    <P type="SnmpPrivProt">none;aes-cfb-128;aes-cfb-192;aes-cfb-256</P>
                    <P type="SnmpPrivKey">Password cle pour la confidentialite</P>
                    <P type="MAC-Address">00-00-00-00-00-00</P>
                    <P type="IP-GATEWAY">0.0.0.0</P>
                    <P type="IP-SUBNET">0.0.0.0</P>
                    <P type="IP">0.0.0.0</P>
                </Address>
                <PhysConn type="Connection" desc="ADMIN"/>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="TEMPLATE" type="GRPR" manufacturer="RTE-AUPOS" configVersion="1.2.0" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4">
        <Private type="RTE-AUTOPOS-ConfigurationFile">
            <rte:ConfigurationFile xmlns:compas="https://www.lfenergy.org/projects/compas/" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" ConfigurateurCOC="3.6.0" ConfigurationGeneric="1.1.1" ConfigurationSpecific="1.1.0" ICTRev="2.4.1" IEDType="GRPR" SCLid="fab38dd9-7fd5-4d1f-950f-cfe8cbef70e9" SCLrevision="A" SCLversion="11.7.7" StratonDLLRev="S15" TemplateGeneric="8.8.0" TemplateSpecific="1.0.0" TransformationFile="default" hwRev="RTE_AUTOPOSTE_V1.X.X" serNum="SEAPATH" swRev="runtime_v4.0.0"/>
        </Private>
        <Private type="COMPAS-IEDType">GRPR</Private>
        
        <Services nameLength="64">
            <ConfLNs fixPrefix="true" fixLnInst="true"/>
            <ClientServices noIctBinding="false"/>
            <ConfLdName/>
            <ValueHandling setToRO="true"/>
        </Services>
        <AccessPoint name="PROCESS_AP">
            <Server>
                <Authentication none="true" certificate="false"/>
                <LDevice inst="LDGRPR1" ldName="VirtualGRPRLDGRPR1" desc="Rapid Grouping of Signals">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_28851BC210AE749A5B3B89CDB18C9965_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DF BARRE 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DF BARRE 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DF BARRE 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DF BARRE 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DF BARRE 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DF BARRE 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MAXI 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MAXI 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT MAXI 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_3</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MAXI 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MAXI 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT MAXI 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_4</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MAXT 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MAXT 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT MAXT 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MAXT 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MAXT 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT MAXT 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_6</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MAXS 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MAXS 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT MAXS 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MAXS 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MAXS 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT MAXS 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_8</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT IR_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT IR_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT IR_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_9</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT PAP 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT PAP 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT PAP 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT PAP 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT PAP 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT PAP 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT PX_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT PX_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT PX_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_12</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT PX2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT PX2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT PX2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_13</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT PW_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT PW_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT PW_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_14</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT CLODE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT CLODE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT CLODE_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_15</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MCAB 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MCAB 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT MCAB 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_16</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MCAB 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MCAB 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT MCAB 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_17</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MCAB 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT MCAB 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT MCAB 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_18</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT PCDH_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_DT PCDH_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_DT PCDH_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_DT_PROT_19</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_LDAMU RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_LDAMU RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_LDAMU RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_AR_ENC_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_LDREC RREC1 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_LDREC RREC1 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_LDREC RREC1 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_AR_ENC_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_LDREC RREC2 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_LDREC RREC2 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_LDREC RREC2 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_AR_ENC_3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_LDREC RREC4 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_LDREC RREC4 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_LDREC RREC4 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_AR_ENC_4</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_LDRS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_LDRS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_LDRS RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_AR_ENC_5</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR1_LDRTS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR1_LDRTS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR1_LDRTS RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR1_AR_ENC_6</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.01.00" revision="A1" when="20240131" who="JEL" what="Initiale version"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20240209" who="JEL" what="Suppression des flux Lix si x different de LDGRPRx"/>
                                </Private>
                                <Val>01.02.00</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT MCAB 3_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT MCAB 3_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT MCAB 3_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR1_DT PAP 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR1_DT PAP 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR1_DT PAP 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR1_DT PAP 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR1_DT PAP 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR1_DT PAP 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT PCDH_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT PCDH_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT PCDH_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT PW_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT PW_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT PW_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT PX2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT PX2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT PX2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT PX_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT PX_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT PX_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDREC RREC1 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDREC RREC1 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDREC RREC1 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDREC RREC2 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDREC RREC2 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDREC RREC2 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDREC RREC4 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDREC RREC4 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDREC RREC4 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDRS RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDRS RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDRS RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR1_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT MCAB 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT MCAB 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR1_DF BARRE 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR1_DF BARRE 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR1_DF BARRE 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR1_DF BARRE 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR1_DF BARRE 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR1_DF BARRE 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT CLODE_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT CLODE_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT CLODE_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT IR_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT IR_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT IR_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXI 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXI 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXI 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXI 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXI 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXI 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXS 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXS 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXS 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXS 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXS 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXS 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXT 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXT 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXT 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXT 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXT 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR1_DT MAXT 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT MCAB 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT MCAB 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT MCAB 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR1_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR1_DT MCAB 2_1_BOOLEAN_1_general_3"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="1" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="4" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="3" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="2" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>GRPR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDGRPR10" ldName="VirtualGRPRLDGRPR10" desc="Rapid Grouping of Signals">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_28851BC210AE749A5B3B89CDB18C9965_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DF BARRE 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DF BARRE 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DF BARRE 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DF BARRE 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DF BARRE 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DF BARRE 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MAXI 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MAXI 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT MAXI 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_3</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MAXI 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MAXI 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT MAXI 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_4</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MAXT 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MAXT 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT MAXT 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MAXT 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MAXT 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT MAXT 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_6</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MAXS 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MAXS 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT MAXS 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MAXS 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MAXS 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT MAXS 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_8</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT IR_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT IR_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT IR_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_9</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT PAP 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT PAP 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT PAP 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT PAP 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT PAP 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT PAP 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT PX_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT PX_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT PX_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_12</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT PX2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT PX2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT PX2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_13</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT PW_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT PW_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT PW_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_14</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT CLODE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT CLODE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT CLODE_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_15</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MCAB 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MCAB 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT MCAB 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_16</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MCAB 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MCAB 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT MCAB 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_17</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MCAB 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT MCAB 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT MCAB 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_18</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT PCDH_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_DT PCDH_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_DT PCDH_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_DT_PROT_19</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_LDAMU RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_LDAMU RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_LDAMU RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_AR_ENC_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_LDREC RREC1 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_LDREC RREC1 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_LDREC RREC1 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_AR_ENC_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_LDREC RREC2 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_LDREC RREC2 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_LDREC RREC2 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_AR_ENC_3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_LDREC RREC4 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_LDREC RREC4 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_LDREC RREC4 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_AR_ENC_4</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_LDRS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_LDRS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_LDRS RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_AR_ENC_5</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR10_LDRTS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR10_LDRTS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR10_LDRTS RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR10_AR_ENC_6</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.01.00" revision="A1" when="20240131" who="JEL" what="Initiale version"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20240209" who="JEL" what="Suppression des flux Lix si x different de LDGRPRx"/>
                                </Private>
                                <Val>01.02.00</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT MCAB 3_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT MCAB 3_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT MCAB 3_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR10_DT PAP 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR10_DT PAP 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR10_DT PAP 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR10_DT PAP 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR10_DT PAP 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR10_DT PAP 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT PCDH_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT PCDH_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT PCDH_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT PW_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT PW_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT PW_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT PX2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT PX2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT PX2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT PX_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT PX_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT PX_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDREC RREC1 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDREC RREC1 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDREC RREC1 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDREC RREC2 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDREC RREC2 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDREC RREC2 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDREC RREC4 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDREC RREC4 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDREC RREC4 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDRS RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDRS RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDRS RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR10_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT MCAB 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT MCAB 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR10_DF BARRE 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR10_DF BARRE 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR10_DF BARRE 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR10_DF BARRE 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR10_DF BARRE 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR10_DF BARRE 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT CLODE_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT CLODE_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT CLODE_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT IR_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT IR_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT IR_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXI 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXI 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXI 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXI 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXI 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXI 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXS 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXS 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXS 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXS 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXS 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXS 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXT 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXT 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXT 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXT 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXT 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR10_DT MAXT 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT MCAB 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT MCAB 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT MCAB 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR10_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR10_DT MCAB 2_1_BOOLEAN_1_general_3"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="1" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="4" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="3" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="2" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>GRPR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDGRPR2" ldName="VirtualGRPRLDGRPR2" desc="Rapid Grouping of Signals">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_28851BC210AE749A5B3B89CDB18C9965_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DF BARRE 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DF BARRE 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DF BARRE 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DF BARRE 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DF BARRE 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DF BARRE 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MAXI 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MAXI 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT MAXI 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_3</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MAXI 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MAXI 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT MAXI 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_4</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MAXT 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MAXT 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT MAXT 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MAXT 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MAXT 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT MAXT 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_6</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MAXS 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MAXS 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT MAXS 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MAXS 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MAXS 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT MAXS 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_8</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT IR_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT IR_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT IR_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_9</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT PAP 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT PAP 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT PAP 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT PAP 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT PAP 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT PAP 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT PX_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT PX_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT PX_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_12</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT PX2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT PX2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT PX2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_13</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT PW_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT PW_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT PW_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_14</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT CLODE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT CLODE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT CLODE_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_15</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MCAB 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MCAB 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT MCAB 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_16</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MCAB 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MCAB 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT MCAB 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_17</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MCAB 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT MCAB 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT MCAB 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_18</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT PCDH_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_DT PCDH_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_DT PCDH_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_DT_PROT_19</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_LDAMU RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_LDAMU RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_LDAMU RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_AR_ENC_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_LDREC RREC1 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_LDREC RREC1 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_LDREC RREC1 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_AR_ENC_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_LDREC RREC2 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_LDREC RREC2 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_LDREC RREC2 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_AR_ENC_3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_LDREC RREC4 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_LDREC RREC4 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_LDREC RREC4 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_AR_ENC_4</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_LDRS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_LDRS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_LDRS RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_AR_ENC_5</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR2_LDRTS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR2_LDRTS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR2_LDRTS RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR2_AR_ENC_6</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.01.00" revision="A1" when="20240131" who="JEL" what="Initiale version"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20240209" who="JEL" what="Suppression des flux Lix si x different de LDGRPRx"/>
                                </Private>
                                <Val>01.02.00</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT MCAB 3_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT MCAB 3_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT MCAB 3_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR2_DT PAP 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR2_DT PAP 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR2_DT PAP 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR2_DT PAP 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR2_DT PAP 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR2_DT PAP 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT PCDH_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT PCDH_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT PCDH_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT PW_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT PW_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT PW_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT PX2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT PX2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT PX2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT PX_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT PX_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT PX_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDREC RREC1 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDREC RREC1 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDREC RREC1 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDREC RREC2 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDREC RREC2 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDREC RREC2 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDREC RREC4 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDREC RREC4 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDREC RREC4 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDRS RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDRS RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDRS RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR2_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT MCAB 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT MCAB 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR2_DF BARRE 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR2_DF BARRE 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR2_DF BARRE 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR2_DF BARRE 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR2_DF BARRE 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR2_DF BARRE 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT CLODE_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT CLODE_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT CLODE_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT IR_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT IR_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT IR_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXI 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXI 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXI 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXI 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXI 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXI 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXS 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXS 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXS 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXS 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXS 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXS 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXT 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXT 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXT 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXT 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXT 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR2_DT MAXT 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT MCAB 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT MCAB 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT MCAB 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR2_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR2_DT MCAB 2_1_BOOLEAN_1_general_3"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="1" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="4" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="3" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="2" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>GRPR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDGRPR3" ldName="VirtualGRPRLDGRPR3" desc="Rapid Grouping of Signals">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_28851BC210AE749A5B3B89CDB18C9965_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DF BARRE 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DF BARRE 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DF BARRE 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DF BARRE 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DF BARRE 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DF BARRE 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MAXI 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MAXI 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT MAXI 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_3</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MAXI 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MAXI 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT MAXI 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_4</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MAXT 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MAXT 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT MAXT 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MAXT 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MAXT 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT MAXT 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_6</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MAXS 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MAXS 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT MAXS 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MAXS 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MAXS 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT MAXS 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_8</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT IR_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT IR_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT IR_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_9</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT PAP 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT PAP 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT PAP 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT PAP 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT PAP 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT PAP 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT PX_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT PX_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT PX_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_12</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT PX2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT PX2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT PX2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_13</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT PW_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT PW_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT PW_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_14</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT CLODE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT CLODE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT CLODE_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_15</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MCAB 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MCAB 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT MCAB 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_16</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MCAB 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MCAB 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT MCAB 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_17</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MCAB 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT MCAB 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT MCAB 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_18</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT PCDH_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_DT PCDH_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_DT PCDH_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_DT_PROT_19</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_LDAMU RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_LDAMU RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_LDAMU RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_AR_ENC_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_LDREC RREC1 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_LDREC RREC1 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_LDREC RREC1 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_AR_ENC_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_LDREC RREC2 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_LDREC RREC2 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_LDREC RREC2 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_AR_ENC_3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_LDREC RREC4 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_LDREC RREC4 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_LDREC RREC4 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_AR_ENC_4</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_LDRS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_LDRS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_LDRS RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_AR_ENC_5</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR3_LDRTS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR3_LDRTS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR3_LDRTS RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR3_AR_ENC_6</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.01.00" revision="A1" when="20240131" who="JEL" what="Initiale version"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20240209" who="JEL" what="Suppression des flux Lix si x different de LDGRPRx"/>
                                </Private>
                                <Val>01.02.00</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT MCAB 3_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT MCAB 3_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT MCAB 3_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR3_DT PAP 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR3_DT PAP 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR3_DT PAP 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR3_DT PAP 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR3_DT PAP 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR3_DT PAP 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT PCDH_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT PCDH_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT PCDH_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT PW_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT PW_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT PW_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT PX2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT PX2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT PX2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT PX_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT PX_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT PX_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDREC RREC1 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDREC RREC1 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDREC RREC1 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDREC RREC2 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDREC RREC2 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDREC RREC2 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDREC RREC4 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDREC RREC4 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDREC RREC4 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDRS RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDRS RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDRS RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR3_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT MCAB 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT MCAB 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR3_DF BARRE 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR3_DF BARRE 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR3_DF BARRE 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR3_DF BARRE 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR3_DF BARRE 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR3_DF BARRE 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT CLODE_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT CLODE_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT CLODE_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT IR_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT IR_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT IR_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXI 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXI 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXI 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXI 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXI 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXI 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXS 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXS 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXS 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXS 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXS 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXS 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXT 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXT 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXT 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXT 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXT 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR3_DT MAXT 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT MCAB 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT MCAB 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT MCAB 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR3_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR3_DT MCAB 2_1_BOOLEAN_1_general_3"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="1" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="4" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="3" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="2" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>GRPR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDGRPR4" ldName="VirtualGRPRLDGRPR4" desc="Rapid Grouping of Signals">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_28851BC210AE749A5B3B89CDB18C9965_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DF BARRE 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DF BARRE 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DF BARRE 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DF BARRE 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DF BARRE 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DF BARRE 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MAXI 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MAXI 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT MAXI 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_3</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MAXI 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MAXI 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT MAXI 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_4</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MAXT 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MAXT 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT MAXT 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MAXT 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MAXT 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT MAXT 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_6</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MAXS 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MAXS 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT MAXS 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MAXS 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MAXS 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT MAXS 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_8</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT IR_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT IR_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT IR_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_9</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT PAP 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT PAP 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT PAP 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT PAP 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT PAP 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT PAP 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT PX_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT PX_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT PX_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_12</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT PX2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT PX2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT PX2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_13</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT PW_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT PW_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT PW_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_14</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT CLODE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT CLODE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT CLODE_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_15</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MCAB 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MCAB 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT MCAB 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_16</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MCAB 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MCAB 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT MCAB 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_17</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MCAB 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT MCAB 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT MCAB 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_18</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT PCDH_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_DT PCDH_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_DT PCDH_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_DT_PROT_19</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_LDAMU RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_LDAMU RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_LDAMU RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_AR_ENC_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_LDREC RREC1 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_LDREC RREC1 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_LDREC RREC1 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_AR_ENC_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_LDREC RREC2 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_LDREC RREC2 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_LDREC RREC2 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_AR_ENC_3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_LDREC RREC4 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_LDREC RREC4 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_LDREC RREC4 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_AR_ENC_4</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_LDRS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_LDRS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_LDRS RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_AR_ENC_5</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR4_LDRTS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR4_LDRTS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR4_LDRTS RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR4_AR_ENC_6</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.01.00" revision="A1" when="20240131" who="JEL" what="Initiale version"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20240209" who="JEL" what="Suppression des flux Lix si x different de LDGRPRx"/>
                                </Private>
                                <Val>01.02.00</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT MCAB 3_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT MCAB 3_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT MCAB 3_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR4_DT PAP 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR4_DT PAP 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR4_DT PAP 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR4_DT PAP 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR4_DT PAP 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR4_DT PAP 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT PCDH_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT PCDH_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT PCDH_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT PW_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT PW_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT PW_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT PX2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT PX2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT PX2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT PX_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT PX_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT PX_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDREC RREC1 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDREC RREC1 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDREC RREC1 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDREC RREC2 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDREC RREC2 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDREC RREC2 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDREC RREC4 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDREC RREC4 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDREC RREC4 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDRS RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDRS RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDRS RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR4_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT MCAB 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT MCAB 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR4_DF BARRE 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR4_DF BARRE 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR4_DF BARRE 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR4_DF BARRE 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR4_DF BARRE 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR4_DF BARRE 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT CLODE_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT CLODE_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT CLODE_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT IR_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT IR_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT IR_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXI 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXI 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXI 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXI 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXI 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXI 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXS 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXS 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXS 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXS 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXS 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXS 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXT 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXT 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXT 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXT 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXT 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR4_DT MAXT 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT MCAB 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT MCAB 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT MCAB 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR4_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR4_DT MCAB 2_1_BOOLEAN_1_general_3"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="1" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="4" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="3" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="2" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>GRPR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDGRPR5" ldName="VirtualGRPRLDGRPR5" desc="Rapid Grouping of Signals">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_28851BC210AE749A5B3B89CDB18C9965_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DF BARRE 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DF BARRE 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DF BARRE 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DF BARRE 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DF BARRE 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DF BARRE 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MAXI 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MAXI 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT MAXI 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_3</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MAXI 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MAXI 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT MAXI 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_4</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MAXT 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MAXT 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT MAXT 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MAXT 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MAXT 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT MAXT 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_6</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MAXS 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MAXS 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT MAXS 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MAXS 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MAXS 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT MAXS 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_8</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT IR_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT IR_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT IR_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_9</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT PAP 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT PAP 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT PAP 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT PAP 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT PAP 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT PAP 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT PX_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT PX_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT PX_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_12</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT PX2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT PX2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT PX2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_13</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT PW_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT PW_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT PW_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_14</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT CLODE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT CLODE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT CLODE_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_15</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MCAB 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MCAB 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT MCAB 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_16</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MCAB 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MCAB 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT MCAB 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_17</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MCAB 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT MCAB 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT MCAB 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_18</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT PCDH_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_DT PCDH_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_DT PCDH_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_DT_PROT_19</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_LDAMU RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_LDAMU RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_LDAMU RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_AR_ENC_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_LDREC RREC1 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_LDREC RREC1 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_LDREC RREC1 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_AR_ENC_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_LDREC RREC2 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_LDREC RREC2 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_LDREC RREC2 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_AR_ENC_3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_LDREC RREC4 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_LDREC RREC4 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_LDREC RREC4 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_AR_ENC_4</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_LDRS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_LDRS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_LDRS RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_AR_ENC_5</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR5_LDRTS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR5_LDRTS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR5_LDRTS RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR5_AR_ENC_6</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.01.00" revision="A1" when="20240131" who="JEL" what="Initiale version"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20240209" who="JEL" what="Suppression des flux Lix si x different de LDGRPRx"/>
                                </Private>
                                <Val>01.02.00</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT MCAB 3_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT MCAB 3_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT MCAB 3_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR5_DT PAP 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR5_DT PAP 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR5_DT PAP 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR5_DT PAP 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR5_DT PAP 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR5_DT PAP 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT PCDH_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT PCDH_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT PCDH_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT PW_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT PW_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT PW_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT PX2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT PX2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT PX2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT PX_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT PX_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT PX_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDREC RREC1 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDREC RREC1 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDREC RREC1 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDREC RREC2 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDREC RREC2 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDREC RREC2 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDREC RREC4 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDREC RREC4 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDREC RREC4 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDRS RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDRS RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDRS RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR5_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT MCAB 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT MCAB 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR5_DF BARRE 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR5_DF BARRE 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR5_DF BARRE 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR5_DF BARRE 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR5_DF BARRE 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR5_DF BARRE 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT CLODE_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT CLODE_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT CLODE_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT IR_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT IR_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT IR_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXI 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXI 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXI 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXI 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXI 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXI 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXS 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXS 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXS 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXS 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXS 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXS 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXT 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXT 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXT 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXT 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXT 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR5_DT MAXT 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT MCAB 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT MCAB 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT MCAB 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR5_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR5_DT MCAB 2_1_BOOLEAN_1_general_3"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="1" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="4" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="3" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="2" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>GRPR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDGRPR6" ldName="VirtualGRPRLDGRPR6" desc="Rapid Grouping of Signals">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_28851BC210AE749A5B3B89CDB18C9965_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DF BARRE 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DF BARRE 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DF BARRE 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DF BARRE 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DF BARRE 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DF BARRE 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MAXI 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MAXI 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT MAXI 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_3</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MAXI 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MAXI 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT MAXI 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_4</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MAXT 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MAXT 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT MAXT 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MAXT 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MAXT 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT MAXT 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_6</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MAXS 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MAXS 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT MAXS 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MAXS 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MAXS 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT MAXS 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_8</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT IR_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT IR_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT IR_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_9</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT PAP 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT PAP 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT PAP 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT PAP 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT PAP 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT PAP 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT PX_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT PX_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT PX_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_12</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT PX2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT PX2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT PX2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_13</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT PW_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT PW_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT PW_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_14</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT CLODE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT CLODE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT CLODE_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_15</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MCAB 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MCAB 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT MCAB 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_16</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MCAB 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MCAB 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT MCAB 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_17</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MCAB 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT MCAB 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT MCAB 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_18</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT PCDH_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_DT PCDH_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_DT PCDH_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_DT_PROT_19</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_LDAMU RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_LDAMU RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_LDAMU RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_AR_ENC_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_LDREC RREC1 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_LDREC RREC1 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_LDREC RREC1 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_AR_ENC_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_LDREC RREC2 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_LDREC RREC2 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_LDREC RREC2 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_AR_ENC_3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_LDREC RREC4 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_LDREC RREC4 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_LDREC RREC4 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_AR_ENC_4</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_LDRS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_LDRS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_LDRS RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_AR_ENC_5</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR6_LDRTS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR6_LDRTS RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR6_LDRTS RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR6_AR_ENC_6</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.01.00" revision="A1" when="20240131" who="JEL" what="Initiale version"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20240209" who="JEL" what="Suppression des flux Lix si x different de LDGRPRx"/>
                                </Private>
                                <Val>01.02.00</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT MCAB 3_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT MCAB 3_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_18" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT MCAB 3_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR6_DT PAP 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR6_DT PAP 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_10" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR6_DT PAP 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR6_DT PAP 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR6_DT PAP 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_11" pLN="PTUV" pDO="Op" desc="DYN_LDGRPR6_DT PAP 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT PCDH_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT PCDH_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_19" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT PCDH_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT PW_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT PW_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_14" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT PW_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT PX2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT PX2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_13" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT PX2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT PX_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT PX_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_12" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT PX_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_1" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDAMU RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDREC RREC1 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDREC RREC1 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_2" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDREC RREC1 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDREC RREC2 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDREC RREC2 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_3" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDREC RREC2 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDREC RREC4 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDREC RREC4 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_4" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDREC RREC4 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDRS RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDRS RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_5" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDRS RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_AR_ENC_6" pLN="RREC" pDO="OpCls" desc="DYN_LDGRPR6_LDRTS RREC0 OpCls_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT MCAB 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT MCAB 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR6_DF BARRE 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR6_DF BARRE 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_1" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR6_DF BARRE 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR6_DF BARRE 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR6_DF BARRE 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_2" pLN="RBRF" pDO="OpEx" desc="DYN_LDGRPR6_DF BARRE 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT CLODE_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT CLODE_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_15" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT CLODE_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT IR_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT IR_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_9" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT IR_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXI 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXI 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_3" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXI 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXI 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXI 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_4" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXI 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXS 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXS 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_7" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXS 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXS 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXS 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_8" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXS 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXT 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXT 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_5" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXT 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXT 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXT 2_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_6" pLN="PTOC" pDO="Op" desc="DYN_LDGRPR6_DT MAXT 2_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT MCAB 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT MCAB 1_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_16" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT MCAB 1_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="LDGRPR6_DT_PROT_17" pLN="PTRC" pDO="Op" desc="DYN_LDGRPR6_DT MCAB 2_1_BOOLEAN_1_general_3"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="1" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="4" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="3" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="2" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output X of Grouping function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>GRPR</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDGRPR7" ldName="VirtualGRPRLDGRPR7" desc="Rapid Grouping of Signals">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_28851BC210AE749A5B3B89CDB18C9965_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DF BARRE 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DF BARRE 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DF BARRE 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DF BARRE 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DF BARRE 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DF BARRE 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MAXI 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MAXI 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT MAXI 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_3</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MAXI 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MAXI 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT MAXI 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_4</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MAXT 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MAXT 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT MAXT 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MAXT 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MAXT 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT MAXT 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_6</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MAXS 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MAXS 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_7</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT MAXS 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MAXS 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MAXS 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT MAXS 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_8</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT IR_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT IR_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT IR_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_9</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT PAP 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT PAP 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT PAP 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT PAP 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT PAP 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT PAP 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT PX_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT PX_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT PX_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_12</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT PX2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT PX2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT PX2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_13</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT PW_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT PW_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT PW_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_14</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT CLODE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT CLODE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT CLODE_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_15</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MCAB 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MCAB 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT MCAB 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_16</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MCAB 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MCAB 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT MCAB 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_17</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MCAB 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT MCAB 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT MCAB 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_18</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT PCDH_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_DT PCDH_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_DT PCDH_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_DT_PROT_19</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDGRPR7_LDAMU RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDGRPR7_LDAMU RREC0 OpCls_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDGRPR7_LDAMU RREC0 OpCls_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDGRPR7_AR_ENC_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
