<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/IEC_60870-5-104" xmlns:compas="https://www.lfenergy.org/compas/extension/v1" xmlns:eTr-IEC61850-90-2="http://www.iec.ch/61850-90-2/2015/SCL" xmlns:rte="http://www.rte-france.com" version="2007" revision="B" release="4">
    <Private type="COMPAS-SclFileType">
        <compas:SclFileType xmlns:compas="https://www.lfenergy.org/projects/compas/" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">ICD</compas:SclFileType>
    </Private>
    <Header id="TG" version="1.2.0" revision="1" toolID="COC-3.6.0">
        <History>
            <Hitem version="1.1.0" revision="1" when="18/07/2024 12:05:13" who="YM" what="Première version de l'ICD TG 1.1.0 site env ph1" why="Conforme aux spécifications lot D"/>
            <Hitem version="1.1.0" revision="2" when="16/08/2024 12:48:26" who="YM" what="Prise en compte du nom versionné du software" why="Conforme aux spécifications"/>
            <Hitem version="1.1.0" revision="3" when="08/10/2024 14:08:30" who="RM" what="gestion nouveau runtime (nouvelle version COC et conf_generique) + nouvelle conf_algo" why="version 2025"/>
            <Hitem version="1.2.0" revision="1" when="09/07/2025 10:01:23" who="YM" what="ajout version dll straton et ICT alpaga dans l'ICD et ajout modelisation 11.7.10(défaut polarité principale  RPD)" why=" IEDs 2025 pour version sites 2026"/>
        </History>
    </Header>
    <Communication>
        <SubNetwork type="IP" name="RSPACE_ADMIN_NETWORK">
            <ConnectedAP iedName="TEMPLATE" apName="ADMIN_AP" redProt="none">
                <Address>
                    <P type="SyslogIP">Adresse IP du serveur Syslog</P>
                    <P type="SyslogProt">udp;tcp;tcp/tls</P>
                    <P type="SyslogCat">Valeur du code de la catégorie des messages</P>
                    <P type="SyslogMaxSev">Gravité (severity) maximale jusqu’à laquelle un log est envoyé none, 0, 1, 2, 3, 4, 5, 6, </P>
                    <P type="SnmpUserName">Nom d utilisateur pour la connexion</P>
                    <P type="SnmpAuthProt">none;hmac-128-sha-224;hmac-192-sha-256;hmac-256-sha-384;hmac-384-sha-512</P>
                    <P type="SnmpAuthKey">Password cle pour l'authentification</P>
                    <P type="SnmpPrivProt">none;aes-cfb-128;aes-cfb-192;aes-cfb-256</P>
                    <P type="SnmpPrivKey">Password cle pour la confidentialite</P>
                    <P type="MAC-Address">00-00-00-00-00-00</P>
                    <P type="IP-GATEWAY">0.0.0.0</P>
                    <P type="IP-SUBNET">0.0.0.0</P>
                    <P type="IP">0.0.0.0</P>
                </Address>
                <PhysConn type="Connection" desc="ADMIN"/>
            </ConnectedAP>
        </SubNetwork>
        <SubNetwork type="8-MMS" name="RSPACE_PROCESS_NETWORK">
            <ConnectedAP iedName="TEMPLATE" apName="PROCESS_AP" redProt="prp">
                <Address>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AP-Title">1,3,9999,24</P>
                    <P type="OSI-AE-Qualifier">24</P>
                    <P type="MMS-VLANID">300</P>
                    <P type="MMS-PRIORITY">3</P>
                    <P type="PTP-VLANID">400</P>
                    <P type="PTP-PRIORITY">4</P>
                    <P type="MAC-Address">00-00-00-00-00-00</P>
                    <P type="IP-GATEWAY">0.0.0.0</P>
                    <P type="IP-SUBNET">0.0.0.0</P>
                    <P type="IP">0.0.0.0</P>
                </Address>
                <PhysConn type="Connection" desc="PRP-A"/>
                <PhysConn type="RedConn" desc="PRP-B"/>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="TEMPLATE" type="TG" manufacturer="RTE-AUPOS" configVersion="1.2.0" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4">
        <Private type="RTE-AUTOPOS-ConfigurationFile">
            <rte:ConfigurationFile xmlns:compas="https://www.lfenergy.org/projects/compas/" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" ConfigurateurCOC="3.6.0" ConfigurationGeneric="1.1.1" ConfigurationSpecific="1.9.0" ICTRev="2.4.1" IEDType="TG" SCLid="828e2d76-d88f-458e-907d-abef8b44dff1" SCLrevision="A" SCLversion="11.7.10" StratonDLLRev="S15" TemplateGeneric="8.8.0" TemplateSpecific="3.4.0" TransformationFile="1.0.0" hwRev="RTE_AUTOPOSTE_V1.X.X" serNum="SEAPATH" swRev="runtime_v4.0.0"/>
        </Private>
        <Private type="COMPAS-IEDType">TG</Private>
        
        <Services nameLength="64">
            <ConfLNs fixPrefix="true" fixLnInst="true"/>
            <ClientServices noIctBinding="false"/>
            <ConfLdName/>
            <ValueHandling setToRO="true"/>
        </Services>
        <AccessPoint name="PROCESS_AP">
            <Server>
                <Authentication none="true" certificate="false"/>
                <LDevice inst="LDCMDMULTAMU" ldName="VirtualTGLDCMDMULTAMU" desc="Multiple Command Management Function">
                    <Private type="RTE-ProjectStage">Phase 1</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_8977AAB5186771DD23F446572304B7D6_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="FALSE" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDMULTAMU_Etat Veille MU Tranche 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>RetourPositionInverse_Tranche1</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="FALSE" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDMULTAMU_Etat Veille MU Tranche 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>RetourPositionInverse_Tranche2</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="FALSE" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDMULTAMU_Etat Veille MU Tranche 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>RetourPositionInverse_Tranche3</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="FALSE" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>RetourPositionInverse_Tranche4</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDMULTAMU_Etat Veille MU Tranche 4_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="FALSE" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>RetourPositionInverse_Tranche5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDMULTAMU_Etat Veille MU Tranche 5_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="FALSE" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>RetourPositionInverse_Tranche6</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDMULTAMU_Etat Veille MU Tranche 6_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 7_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="FALSE" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 7_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>RetourPositionInverse_Tranche7</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDMULTAMU_Etat Veille MU Tranche 7_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 8_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="FALSE" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 8_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>RetourPositionInverse_Tranche8</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDMULTAMU_Etat Veille MU Tranche 8_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="FALSE" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 9_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 9_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDMULTAMU_Etat Veille MU Tranche 9_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>RetourPositionInverse_Tranche9</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="FALSE" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 10_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 10_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>RetourPositionInverse_Tranche10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDMULTAMU_Etat Veille MU Tranche 10_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="FALSE" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 11_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 11_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>RetourPositionInverse_Tranche11</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDMULTAMU_Etat Veille MU Tranche 11_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="FALSE" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 12_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 12_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDMULTAMU_Etat Veille MU Tranche 12_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>RetourPositionInverse_Tranche12</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="FALSE" dataStreamKey="DYN_LDCMDMULTAMU_Mode exploitation Site_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDCMDMULTAMU_Mode exploitation Site_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MODESITE</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDCMDMULTAMU_Mode exploitation Site_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE  GD  GD" what="Initiale version  Ajout ISA xD.MU.BP  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20220414" who="DF  JE  DF" what="Ajout entrée modesite  Ajout des ISA ID000218, ID0001355, ID0001356 (DESVEILLEMU)  Suppression de 1356 - sera porté par un DO par tranche"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20221222" who="SM" what="Ajout de l'IDRC ID001356 3DESVEILLEMU.T  après discussion "/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20231113" who="DD" what="Corrections ISA GAPC.SPCSO (abandon des ISA MU.BP tranche, inutiles en R#SPACE)"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20240606" who="JEL" what="Ajout des entrees pour les tranches lignes 11 et 12"/>
                                </Private>
                                <Val>01.03.00</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="RetourPositionInverse_Tranche12" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 12_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche12" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 12_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche1" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche1" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 1_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche1" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 1_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche2" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche3" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche3" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 3_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche3" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 3_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche4" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche4" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 4_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche4" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 4_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche5" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche5" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 5_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche5" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 5_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche6" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche6" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 6_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche6" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 6_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche7" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 7_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche7" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 7_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche7" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 7_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche8" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 8_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche8" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 8_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche8" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 8_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche9" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 9_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche9" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 9_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche9" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 9_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MODESITE" pLN="LLN0" pDO="LocSta" desc="DYN_LDCMDMULTAMU_Mode exploitation Site_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MODESITE" pLN="LLN0" pDO="LocSta" desc="DYN_LDCMDMULTAMU_Mode exploitation Site_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MODESITE" pLN="LLN0" pDO="LocSta" desc="DYN_LDCMDMULTAMU_Mode exploitation Site_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche2" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche2" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche10" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 10_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche10" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 10_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche10" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 10_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche11" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 11_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche11" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 11_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche11" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 11_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="RetourPositionInverse_Tranche12" pLN="GAPC" pDO="Ind" desc="DYN_LDCMDMULTAMU_Etat Veille MU Tranche 12_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="GAPC" inst="2" lnType="RTE_8A8830FB01EC2D9A6F55FDFDE9E4BF1C_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Order to propagate the received command to all the IEDs</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Acknowledgement based on goose received from at least one second level function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="1" lnType="RTE_8A8830FB01EC2D9A6F55FDFDE9E4BF1C_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Order to propagate the received command to all the IEDs</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Automatic Positive Acknowledgement regardeless of the goose received from the second level functions</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="3" lnType="RTE_8A8830FB01EC2D9A6F55FDFDE9E4BF1C_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Order to propagate the received command to all the IEDs</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Acknowledgement based on goose received from at all one second level function</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>TG</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDEPS" ldName="VirtualTGLDEPS" desc="Substation level Disturbance Recording LD- Site">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_C94B64F7CD6C3CC34740186247F46CB2_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of recording init to LDEPS</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the LDEPS function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_63KV_PAR_TRANCHE_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_63KV_PAR_TRANCHE_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_63KV_PAR_TRANCHE_3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 4_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_63KV_PAR_TRANCHE_4</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 5_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_63KV_PAR_TRANCHE_5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 6_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_63KV_PAR_TRANCHE_6</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 7_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 7_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 7_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_63KV_PAR_TRANCHE_7</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 8_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 8_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 8_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_63KV_PAR_TRANCHE_8</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 9_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 9_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 9_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_63KV_PAR_TRANCHE_9</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 10_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 10_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 10_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_63KV_PAR_TRANCHE_10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_90KV_PAR_TRANCHE_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_90KV_PAR_TRANCHE_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_90KV_PAR_TRANCHE_3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 4_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_90KV_PAR_TRANCHE_4</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 5_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_90KV_PAR_TRANCHE_5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 6_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_90KV_PAR_TRANCHE_6</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 7_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 7_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 7_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_90KV_PAR_TRANCHE_7</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 8_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 8_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 8_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_90KV_PAR_TRANCHE_8</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 9_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 9_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 9_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_90KV_PAR_TRANCHE_9</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 10_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 10_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 10_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_90KV_PAR_TRANCHE_10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_150KV_PAR_TRANCHE_1</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_150KV_PAR_TRANCHE_2</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_150KV_PAR_TRANCHE_3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 4_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_150KV_PAR_TRANCHE_4</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 5_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_150KV_PAR_TRANCHE_5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef26">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 6_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_150KV_PAR_TRANCHE_6</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef27">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 7_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 7_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 7_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_150KV_PAR_TRANCHE_7</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef28">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 8_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 8_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 8_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_150KV_PAR_TRANCHE_8</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef29">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 9_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 9_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 9_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_150KV_PAR_TRANCHE_9</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef30">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 10_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 10_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 10_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_150KV_PAR_TRANCHE_10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef31">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_225KV_PAR_TRANCHE_1</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef32">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_225KV_PAR_TRANCHE_2</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef33">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_225KV_PAR_TRANCHE_3</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef34">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 4_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_225KV_PAR_TRANCHE_4</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef35">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 5_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_225KV_PAR_TRANCHE_5</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef36">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 6_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_225KV_PAR_TRANCHE_6</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef37">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 7_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 7_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 7_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_225KV_PAR_TRANCHE_7</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef38">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 8_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 8_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 8_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_225KV_PAR_TRANCHE_8</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef39">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 9_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 9_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 9_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_225KV_PAR_TRANCHE_9</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef40">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 10_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 10_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 10_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_225KV_PAR_TRANCHE_10</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef41">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_400KV_PAR_TRANCHE_1</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef42">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_400KV_PAR_TRANCHE_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef43">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_400KV_PAR_TRANCHE_3</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef44">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 4_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_400KV_PAR_TRANCHE_4</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef45">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 5_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_400KV_PAR_TRANCHE_5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef46">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 6_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_400KV_PAR_TRANCHE_6</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef47">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 7_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 7_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 7_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_400KV_PAR_TRANCHE_7</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef48">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 8_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 8_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_400KV_PAR_TRANCHE_8</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 8_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef49">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 9_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 9_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 9_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_400KV_PAR_TRANCHE_9</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef50">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 10_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 10_1_BOOLEAN"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 10_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MER_EPB_CONTINU_400KV_PAR_TRANCHE_10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.01.00" revision="A1" when="20221017 20221220" who="FF JEL" what="Revue LD pour mise en cohérence avec autres Correction de la source LDEPF/RDRE3.RcdStr vers LDEPF/RDRE1.RcdStr en cohérence avec la RS-6968"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE  GD" what="Fusion fichier LD statique et fichier FLOW Initiale version  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20220909" who="DF SM" what="Modification de l'entrée LDEPF/TrgMod par rcdStr Modification des BAP et FIP (de 0 à False)"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20230703" who="DD" what="Ajout ISA MAIN pour RDREx.RcdStr0"/>
                                    <rte:Hitem version="01.01.02" revision="A1" when="20230823" who="DF" what="Correction ISA.DEB DF.EP"/>
                                    <rte:Hitem version="01.01.03" revision="A1" when="20231113" who="JEL" what="Correction valeurs opertimeout"/>
                                    <rte:Hitem version="01.01.04" revision="A1" when="20231117" who="JEL" what="Duplication des entrées par niveau de tension"/>
                                    <rte:Hitem version="01.01.05" revision="A1" when="20231127" who="JEL" what="Modification des entrées du LDEPS"/>
                                    <rte:Hitem version="01.01.06" revision="A1" when="20240113" who="DF" what="Réglage des pulseconfig RcdTrg à 1000ms"/>
                                    <rte:Hitem version="01.01.07" revision="A1" when="20240703" who="JEL" what="Suppression ISA DF.EP car porté par GRP"/>
                                </Private>
                                <Val>01.01.08</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_7" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 7_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_7" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 7_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_7" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 7_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_8" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 8_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_8" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 8_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_8" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 8_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_9" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 9_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_9" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 9_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_9" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 9_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_10" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 10_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_10" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 10_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_10" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 10_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_1" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_1" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 1_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_1" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 1_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_2" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_2" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_2" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_3" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_3" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 3_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_3" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 3_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_4" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_4" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 4_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_4" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 4_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_5" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_5" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 5_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_5" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 5_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_6" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_6" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 6_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_6" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 6_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_7" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 7_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_7" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 7_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_7" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 7_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_8" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 8_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_8" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 8_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_8" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 8_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_9" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 9_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_9" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 9_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_63KV_PAR_TRANCHE_9" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 63kV 9_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_10" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 10_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_10" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 10_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_10" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 10_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_1" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_1" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 1_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_1" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 1_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_2" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_2" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_2" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_3" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_3" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 3_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_3" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 3_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_4" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_4" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 4_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_4" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 4_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_5" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_5" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 5_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_5" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 5_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_6" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_6" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 6_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_6" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 6_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_7" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 7_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_7" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 7_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_7" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 7_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_8" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 8_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_8" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 8_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_8" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 8_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_9" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 9_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_9" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 9_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_90KV_PAR_TRANCHE_9" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 90kV 9_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_2" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_2" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_10" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 10_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_10" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 10_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_10" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 10_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_1" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_1" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 1_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_1" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 1_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_2" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_2" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_2" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_3" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_3" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 3_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_3" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 3_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_4" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_4" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 4_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_4" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 4_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_5" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_5" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 5_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_5" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 5_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_6" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_6" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 6_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_6" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 6_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_7" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 7_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_7" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 7_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_7" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 7_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_8" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 8_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_8" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 8_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_8" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 8_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_9" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 9_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_9" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 9_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_150KV_PAR_TRANCHE_9" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 150kV 9_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_10" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 10_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_10" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 10_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_10" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 10_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_1" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_1" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 1_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_1" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 1_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_2" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_2" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_2" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_3" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_3" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 3_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_3" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 3_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_4" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_4" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 4_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_4" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 4_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_5" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_5" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 5_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_5" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 5_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_6" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_6" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 6_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_6" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 6_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_7" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 7_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_7" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 7_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_7" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 7_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_8" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 8_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_8" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 8_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_8" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 8_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_9" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 9_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_9" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 9_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_225KV_PAR_TRANCHE_9" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 225kV 9_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_10" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 10_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_10" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 10_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_10" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 10_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_1" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_1" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 1_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_1" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 1_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_2" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_3" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_3" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 3_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_3" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 3_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_4" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_4" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 4_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_4" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 4_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_5" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_5" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 5_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_5" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 5_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_6" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_6" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 6_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MER_EPB_CONTINU_400KV_PAR_TRANCHE_6" pLN="RDRE" pDO="RcdStr" desc="DYN_LDEPS_Mise en route EP BARRE d une tranche vers autres tranches 400kV 6_1_BOOLEAN_1_stVal_3"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="RDRE" inst="3" lnType="RTE_1246E7B46EF2BD0496E2C021786CADA4_RDRE_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FltNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdMade">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>A LN RDRE is instanciated for each voltage level</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdStr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Disturbance recording start signal to bay level disturbance recorders of voltage level x_LDEPF_</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdTrg">
                            <SDI name="pulseConfig">
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="false">
                                    <Val>1000</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the manual triggering of a recording from the HMI of a recording of all recorders of voltage level x</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="RDRE" inst="2" lnType="RTE_1246E7B46EF2BD0496E2C021786CADA4_RDRE_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FltNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdMade">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>A LN RDRE is instanciated for each voltage level</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdStr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Disturbance recording start signal to bay level disturbance recorders of voltage level x_LDEPF_</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdTrg">
                            <SDI name="pulseConfig">
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="false">
                                    <Val>1000</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the manual triggering of a recording from the HMI of a recording of all recorders of voltage level x</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="RDRE" inst="1" lnType="RTE_1246E7B46EF2BD0496E2C021786CADA4_RDRE_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FltNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdMade">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>A LN RDRE is instanciated for each voltage level</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdStr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Disturbance recording start signal to bay level disturbance recorders of voltage level x_LDEPF_</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdTrg">
                            <SDI name="pulseConfig">
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="false">
                                    <Val>1000</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the manual triggering of a recording from the HMI of a recording of all recorders of voltage level x</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="RDRE" inst="4" lnType="RTE_1246E7B46EF2BD0496E2C021786CADA4_RDRE_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FltNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdMade">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>A LN RDRE is instanciated for each voltage level</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdStr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Disturbance recording start signal to bay level disturbance recorders of voltage level x_LDEPF_</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RcdTrg">
                            <SDI name="pulseConfig">
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="false">
                                    <Val>1000</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for the manual triggering of a recording from the HMI of a recording of all recorders of voltage level x</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>TG</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDMODEXPF1" ldName="VirtualTGLDMODEXPF1" desc="Bay level Operating Mode">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_A4A435184C2F6F7855812B0225DC19E9_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDMODEXPF1_Mode exploitation site_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPF1_Mode exploitation site_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>MODE_SITE</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPF1_Mode exploitation site_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="LocSta">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command_signal bay in local_remote mode</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version,Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210615" who="GD/FF" what="Mise à jour sur revue des specs,Mise à jour sur revue des specs"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20220118" who="FF JAL FF" what="Fusion fichier LD statique et fichier FLOW ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Forcage valeur DAI du DA stVal du LLN0.Loc à false car  mandatory but not used  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe),Fusion fichier LD statique et fichier FLOW ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Forcage valeur DAI du DA stVal du LLN0.Loc à false car  mandatory but not used  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220126" who="FF" what="ISA MAIN Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name,ISA MAIN Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220218" who="JEL  GD  GD" what="Ajout entrée applicative &quot;Commande independante site en local&quot; et des InRef associés  Revue des critères (absence de critère) sur LN et flux Correction LLN0.LocSta : l'ISA de signalisation est associée au stVal  Mise à jour du FIP.SignalObligatoire,Ajout entrée applicative &quot;Commande independante site en local&quot; et des InRef associés  Revue des critères (absence de critère) sur LN et flux Correction LLN0.LocSta : l'ISA de signalisation est associée au stVal  Mise à jour du FIP.SignalObligatoire"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220330" who="JEL" what="Modification des InRef.purpose pour mise en cohérence avec la spécification Suppression des DA en trop dans les InRef : setTstRef, setSrcCB, setTstCB, tstEna,Modification des InRef.purpose pour mise en cohérence avec la spécification Suppression des DA en trop dans les InRef : setTstRef, setSrcCB, setTstCB, tstEna"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220401" who="GD" what="Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220414" who="JEL" what="Mise à jour du nombre d'instances à 8 du LDMODEXPF,Mise à jour du nombre d'instances à 8 du LDMODEXPF"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20230209" who="YL  GD" what="Rajout valeurs BAP - FIP tagués N/A Suppression des DO Inref dans le LLN0,Rajout valeurs BAP - FIP tagués N/A Suppression des DO Inref dans le LLN0"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20230406" who="SM" what="Modification pour LDMODEXPF1 pour TG (SAUX),Modification pour LDMODEXPF1 pour TG (SAUX)"/>
                                    <rte:Hitem version="01.06.01" revision="A1" when="20230510" who="JEL" what="Modification du type de flux de BAY_EXTERNAL a BAY_INTERNAL et BAY_EXTERNAL pour les flux du LDMODEXPS,Modification du type de flux de BAY_EXTERNAL a BAY_INTERNAL et BAY_EXTERNAL pour les flux du LDMODEXPS"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20240201" who="JEL" what="Ajout du LDMODEXPF2 dans TG,Ajout du LDMODEXPF2 dans TG"/>
                                </Private>
                                <Val>01.06.01</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="MODE_SITE" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPF1_Mode exploitation site_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="MODE_SITE" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPF1_Mode exploitation site_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="MODE_SITE" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPF1_Mode exploitation site_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="IHMI" inst="0" lnType="RTE_7C8A92A71FD758EE907E75C3E7C32527_IHMI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LocSta to be used by LD of the functional bay and GW resulting from Site mode and bay mode</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>TG</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDMODEXPF2" ldName="VirtualTGLDMODEXPF2" desc="Bay level Operating Mode">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_A4A435184C2F6F7855812B0225DC19E9_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDMODEXPF2_Mode exploitation site_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPF2_Mode exploitation site_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>Mode_exploitation_site_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPF2_Mode exploitation site_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="LocSta">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command_signal bay in local_remote mode</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version,Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210615" who="GD/FF" what="Mise à jour sur revue des specs,Mise à jour sur revue des specs"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20220118" who="FF JAL FF" what="Fusion fichier LD statique et fichier FLOW ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Forcage valeur DAI du DA stVal du LLN0.Loc à false car  mandatory but not used  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe),Fusion fichier LD statique et fichier FLOW ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Forcage valeur DAI du DA stVal du LLN0.Loc à false car  mandatory but not used  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220126" who="FF" what="ISA MAIN Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name,ISA MAIN Splittage des ISA avec ctlval et stval pour bonne association des DEB et FIN, ajout colonne DA.name"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220218" who="JEL  GD  GD" what="Ajout entrée applicative &quot;Commande independante site en local&quot; et des InRef associés  Revue des critères (absence de critère) sur LN et flux Correction LLN0.LocSta : l'ISA de signalisation est associée au stVal  Mise à jour du FIP.SignalObligatoire,Ajout entrée applicative &quot;Commande independante site en local&quot; et des InRef associés  Revue des critères (absence de critère) sur LN et flux Correction LLN0.LocSta : l'ISA de signalisation est associée au stVal  Mise à jour du FIP.SignalObligatoire"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220330" who="JEL" what="Modification des InRef.purpose pour mise en cohérence avec la spécification Suppression des DA en trop dans les InRef : setTstRef, setSrcCB, setTstCB, tstEna,Modification des InRef.purpose pour mise en cohérence avec la spécification Suppression des DA en trop dans les InRef : setTstRef, setSrcCB, setTstCB, tstEna"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220401" who="GD" what="Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220414" who="JEL" what="Mise à jour du nombre d'instances à 8 du LDMODEXPF,Mise à jour du nombre d'instances à 8 du LDMODEXPF"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20230209" who="YL  GD" what="Rajout valeurs BAP - FIP tagués N/A Suppression des DO Inref dans le LLN0,Rajout valeurs BAP - FIP tagués N/A Suppression des DO Inref dans le LLN0"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20230406" who="SM" what="Modification pour LDMODEXPF1 pour TG (SAUX),Modification pour LDMODEXPF1 pour TG (SAUX)"/>
                                    <rte:Hitem version="01.06.01" revision="A1" when="20230510" who="JEL" what="Modification du type de flux de BAY_EXTERNAL a BAY_INTERNAL et BAY_EXTERNAL pour les flux du LDMODEXPS,Modification du type de flux de BAY_EXTERNAL a BAY_INTERNAL et BAY_EXTERNAL pour les flux du LDMODEXPS"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20240201" who="JEL" what="Ajout du LDMODEXPF2 dans TG,Ajout du LDMODEXPF2 dans TG"/>
                                </Private>
                                <Val>01.06.01</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="Mode_exploitation_site_1" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPF2_Mode exploitation site_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Mode_exploitation_site_1" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPF2_Mode exploitation site_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Mode_exploitation_site_1" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPF2_Mode exploitation site_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="IHMI" inst="0" lnType="RTE_7C8A92A71FD758EE907E75C3E7C32527_IHMI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LocSta">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LocSta to be used by LD of the functional bay and GW resulting from Site mode and bay mode</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>TG</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDMODEXPS" ldName="VirtualTGLDMODEXPS" desc="Substation level Operating Mode">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_E98D29AE06D9AB2A8655C23D8B0135E3_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Mode exploitation tranche 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDMODEXPF0</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Mode exploitation tranche 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDMODEXPF1</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Mode exploitation tranche 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDMODEXPF2</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDMODEXPF3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Mode exploitation tranche 4_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Mode exploitation tranche 5_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDMODEXPF4</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Mode exploitation tranche 6_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDMODEXPF5</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 7_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 7_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDMODEXPF6</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Mode exploitation tranche 7_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 8_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 8_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Mode exploitation tranche 8_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDMODEXPF7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 9_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 9_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Mode exploitation tranche 9_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDMODEXPF8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 10_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Mode exploitation tranche 10_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Mode exploitation tranche 10_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDMODEXPF9</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="DYN_LDMODEXPS_Etat interface physique 6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Etat interface physique 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Etat interface physique 6_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GW_LCCH3_redchliv</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Etat interface physique 7_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="DYN_LDMODEXPS_Etat interface physique 7_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Etat interface physique 7_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GW_LCCH4_chliv</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Etat interface physique 8_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="DYN_LDMODEXPS_Etat interface physique 8_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Etat interface physique 8_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GW_LCCH4_redchliv</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Etat interface physique 5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="DYN_LDMODEXPS_Etat interface physique 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GW_LCCH3_chliv</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Etat interface physique 5_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Etat interface physique 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="DYN_LDMODEXPS_Etat interface physique 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Etat interface physique 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GW_LCCH1_chliv</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Etat interface physique 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="DYN_LDMODEXPS_Etat interface physique 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Etat interface physique 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GW_LCCH1_redchliv</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Etat interface physique 4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="DYN_LDMODEXPS_Etat interface physique 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GW_LCCH2_redchliv</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Etat interface physique 4_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="DYN_LDMODEXPS_Etat interface physique 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Etat interface physique 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GW_LCCH2_chliv</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Etat interface physique 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Presence 1 ou 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDMODEXPS_Presence 1 ou 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDMODEXPS_Presence 1 ou 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDMODEXPS_PRESENCE_1_OU_2</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="LocSta">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command_signal for Substation in local_remote mode</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.00.07" revision="A1" when="20221017 13012023" who="FF JEL SM" what="Revue LD pour mise en cohérence avec autres Ajout de l'ISA TR.LOCAL (ID000465) au GAPC pour S.AUX Correction des flux REPORT du LDGW en BAY_INTERNAL L'ISA TR.LOCAL (ID000465) est mise sur le DO LLN0.LocSta (le DO GAPC.Ind permet de dire qu'une tranche au moins du poste est en local, il est donc lié à ID000466)"/>
                                    <rte:Hitem version="01.00.04" revision="A1" when="20220824 20220909" who="JEL  SM" what="Suppression de l'ISA TS.FICTIVE en lien avec le GAPC2.Ind1  Modification du BAP et FIP du report Health de la GW (de False à Ok)"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210215" who="RTE" what="Fusion fichier LD statique et fichier FLOW Revue RTE"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20220615" who="Firas ROUISSI  GD  GD JAL JEL" what="Mise à Jour des champs FLOW.PLAGE et FLOW.Info  Ajout de l'ISA TC.FICTIVE  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO ISA MAIN Modificaiton des LD sources multi-instanciés"/>
                                    <rte:Hitem version="01.00.03" revision="A1" when="20220720" who="FR" what="Modification de Etat_interface_physique_X par GW_LPCPX"/>
                                    <rte:Hitem version="01.00.05" revision="A1" when="20220929" who="DF" what="Modification des opertimout"/>
                                    <rte:Hitem version="01.00.06" revision="A1" when="20221013" who="DF" what="Modification des tempo de basculement et tc fictive"/>
                                    <rte:Hitem version="01.00.08" revision="A1" when="20230406" who="SM" what="Suppression de TR.LOCAL pour S_AUX car l'ISA est reprise par le LDMODEXPF1 de la TG"/>
                                    <rte:Hitem version="01.00.09" revision="A1" when="20230505" who="DF" what="Correction entrées LDMODEXPFx : BAY EXTERNAL  au lieu de INTERNAL"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20230628" who="DF" what="Création UUID Locsta / Suppression TS Site en Local Modification des entrées report LCCH au lieu de LPCP"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20230821" who="DF" what="Modification T-BASCULE-AUTO à 5min"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20230829" who="JEL" what="Modification T-BASCULE-AUTO à 9min"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20231124" who="JEL" what="Correction des nom des Enums"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20240113" who="DF" what="Ajout DO GAPC1.Ind2 et Ind3 (POST.LOC et LOCOUPRES) Ajout Entree presence 1 ou 2 pour calcul sortie LOCOUPRES"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20240206" who="JEL" what="Suppression UUID sur MODEXPS.LocSta"/>
                                </Private>
                                <Val>01.06.00</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="GW_LCCH2_redchliv" pLN="LCCH" pDO="ChLiv" desc="DYN_LDMODEXPS_Etat interface physique 4_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GW_LCCH2_redchliv" pLN="LCCH" pDO="ChLiv" desc="DYN_LDMODEXPS_Etat interface physique 4_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GW_LCCH3_chliv" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDMODEXPS_Etat interface physique 5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GW_LCCH3_chliv" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDMODEXPS_Etat interface physique 5_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GW_LCCH3_chliv" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDMODEXPS_Etat interface physique 5_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GW_LCCH3_redchliv" pLN="LCCH" pDO="ChLiv" desc="DYN_LDMODEXPS_Etat interface physique 6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GW_LCCH3_redchliv" pLN="LCCH" pDO="ChLiv" desc="DYN_LDMODEXPS_Etat interface physique 6_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GW_LCCH3_redchliv" pLN="LCCH" pDO="ChLiv" desc="DYN_LDMODEXPS_Etat interface physique 6_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GW_LCCH4_chliv" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDMODEXPS_Etat interface physique 7_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GW_LCCH4_redchliv" pLN="LCCH" pDO="ChLiv" desc="DYN_LDMODEXPS_Etat interface physique 8_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GW_LCCH4_redchliv" pLN="LCCH" pDO="ChLiv" desc="DYN_LDMODEXPS_Etat interface physique 8_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GW_LCCH4_redchliv" pLN="LCCH" pDO="ChLiv" desc="DYN_LDMODEXPS_Etat interface physique 8_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDMODEXPF9" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 10_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDMODEXPF9" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 10_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDMODEXPF9" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 10_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDMODEXPF0" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDMODEXPF0" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 1_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDMODEXPF0" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 1_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDMODEXPF1" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDMODEXPF1" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDMODEXPF1" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDMODEXPF2" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDMODEXPF2" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 3_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDMODEXPF2" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 3_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDMODEXPF3" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDMODEXPF3" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 4_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDMODEXPF3" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 4_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDMODEXPF4" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDMODEXPF4" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 5_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDMODEXPF4" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 5_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDMODEXPF5" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDMODEXPF5" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 6_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDMODEXPF5" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 6_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDMODEXPF6" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 7_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDMODEXPF6" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 7_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDMODEXPF6" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 7_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDMODEXPF7" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 8_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDMODEXPF7" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 8_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDMODEXPF7" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 8_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDMODEXPF8" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 9_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDMODEXPF8" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 9_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDMODEXPF8" pLN="LLN0" pDO="LocSta" desc="DYN_LDMODEXPS_Mode exploitation tranche 9_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDMODEXPS_PRESENCE_1_OU_2" pLN="CALH" pDO="GrInd" desc="DYN_LDMODEXPS_Presence 1 ou 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDMODEXPS_PRESENCE_1_OU_2" pLN="CALH" pDO="GrInd" desc="DYN_LDMODEXPS_Presence 1 ou 2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDMODEXPS_PRESENCE_1_OU_2" pLN="CALH" pDO="GrInd" desc="DYN_LDMODEXPS_Presence 1 ou 2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GW_LCCH4_chliv" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDMODEXPS_Etat interface physique 7_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GW_LCCH4_chliv" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDMODEXPS_Etat interface physique 7_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GW_LCCH1_chliv" pLN="LCCH" pDO="ChLiv" desc="DYN_LDMODEXPS_Etat interface physique 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GW_LCCH1_chliv" pLN="LCCH" pDO="ChLiv" desc="DYN_LDMODEXPS_Etat interface physique 1_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GW_LCCH1_chliv" pLN="LCCH" pDO="ChLiv" desc="DYN_LDMODEXPS_Etat interface physique 1_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GW_LCCH1_redchliv" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDMODEXPS_Etat interface physique 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GW_LCCH1_redchliv" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDMODEXPS_Etat interface physique 2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GW_LCCH1_redchliv" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDMODEXPS_Etat interface physique 2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GW_LCCH2_chliv" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDMODEXPS_Etat interface physique 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GW_LCCH2_chliv" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDMODEXPS_Etat interface physique 3_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GW_LCCH2_chliv" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDMODEXPS_Etat interface physique 3_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GW_LCCH2_redchliv" pLN="LCCH" pDO="ChLiv" desc="DYN_LDMODEXPS_Etat interface physique 4_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="LSET" inst="0" lnType="RTE_842E9FE5D9CA508D569C1DFAC2443F20_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-BASCUL-AUTO" longLabel="TEMPORISATION DE BASCULEMENT AUTOMATIQUE EN TA OU AS" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Conf" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="Conf" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Time delay for automatic switchover to telealarm device in case of telecontrol failure</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Conf" valImport="false">
                                <Val>3600000</Val>
                            </DAI>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>540000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Conf" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Conf" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-TC-FICTIVE" longLabel="TEMPORISATION DE MEMORISATION DU CHANGEMENT D'ETAT DE LA TC FICTIVE" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Memorization delay of the test remote control</Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnOff1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-TCD-TA" longLabel="MISE ES/HS DU PASSAGE AUTOMATIQUE DE L ALARME" conf="false"/>
                            </Private>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>true</Val>
                            </DAI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Automatic switchover to telealarm device enabled</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="1" lnType="RTE_2E33A1213F8D2BE1114EA5771A17FB8D_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>One or more bay in local mode</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Substation in local mode</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Staff presence or local bay mode LOCOUPRES </Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Substation in remote alarm mode TA</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Substation in backup alarm mode AS</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="2" lnType="RTE_2F31E5057969EF2DA4A615F433E67EBB_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Test remote control</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>TG</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSONKLAX" ldName="VirtualTGLDSONKLAX" desc="Bell and Horn Management function">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_0276465DBD5DC49A45E8DB620059D606_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Alarme Sonore  Tension 225kV_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Alarme Sonore  Tension 225kV_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GRP_SIG_ALARME_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Alarme Sonore  Tension 225kV_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Alarme Sonore  Tension HT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Alarme Sonore  Tension HT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GRP_SIG_ALARME_3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Alarme Sonore  Tension HT_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Alarme Sonore Tension 400kV_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Alarme Sonore Tension 400kV_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GRP_SIG_ALARME_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Alarme Sonore Tension 400kV_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Alarme Sonore Tension inf a 63Kv_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Alarme Sonore Tension inf a 63Kv_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GRP_SIG_ALARME_4</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Alarme Sonore Tension inf a 63Kv_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Alarme Sonore Niveau Tension 0kV_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Alarme Sonore Niveau Tension 0kV_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GRP_SIG_ALARME_0</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Alarme Sonore Niveau Tension 0kV_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Alarme Danger RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Alarme Danger RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>ALARME_DANGER_RPD</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Alarme Danger RPD_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Klaxon RPD en S_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Klaxon RPD en S_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>KLAXON_RPD_S</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Klaxon RPD en S_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Presence RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Presence RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>PRESENCE_RPD_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Presence RPD_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Porte ouverte RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Porte ouverte RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>PORTE_OUVERTE_INST_RPD</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Porte ouverte RPD_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_LAMPE PRESENCE 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_LAMPE PRESENCE 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>PRESENCE_1_TSO</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_LAMPE PRESENCE 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Sonnerie RPD en TC_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Sonnerie RPD en TC_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>SONNERIE_RPD_TC</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Sonnerie RPD en TC_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Alarme Incendie_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Alarme Incendie_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>ALARME_INCENDIE</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Alarme Incendie_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Klaxon RPD en TC_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Klaxon RPD en TC_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>KLAXON_RPD_TC</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Klaxon RPD en TC_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Appel porte du RPD au RPT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Appel porte du RPD au RPT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>APPEL_PORTE_RPD</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Appel porte du RPD au RPT_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Appel telephone RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Appel telephone RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>APPEL_TEL_RPD</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Appel telephone RPD_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Sonnerie RPD en S_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Sonnerie RPD en S_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>SONNERIE_RPD_S</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Sonnerie RPD en S_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Appel tel_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Appel tel_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>APPEL_TEL</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Appel tel_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Porte ouv inst_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Porte ouv inst_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>PORTE_OUV_INST</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Porte ouv inst_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Anomalie TCT RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Anomalie TCT RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>ANOMALIE_TCT_RPD</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Anomalie TCT RPD_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Appel porte_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Appel porte_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>APPEL_PORTE</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Appel porte_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Report Klaxon_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Report Klaxon_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>REPORT_KLAXON</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Report Klaxon_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Defaut RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Defaut RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAUT_RPD</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Defaut RPD_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Defaut Poste_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Defaut Poste_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAUT_POSTE</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Defaut Poste_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Presence 1 ou 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Presence 1 ou 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>PRESENCE_1_OU_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Presence 1 ou 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Duree d intervention depassee_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Duree d intervention depassee_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DUR_INTERV_DEP</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Duree d intervention depassee_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef26">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Alarme Danger_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDSONKLAX_Alarme Danger_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>ALARME_DANGER</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDSONKLAX_Alarme Danger_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.08.00" revision="A1" when="20220130" who="FF" what="Suite preintegration, passage ARRET SON  DO LDSONKLAX.GAPC0.SPCSO3 en une commande « Pulse » de 1000ms"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20220131" who="RTE  GD" what="Fusion fichier LD statique et fichier FLOW Revue RTE : Ajout LN GAPCy avec DO Beh et SPCSO1 dedans GAPCx : de 101 à 105, GAPCy : de 1 à 100  Suite revue de modélisation : Ajout CALH4/5 pour SIRSUTCTCO2 /  SIFSF6 + ajout DlTmms 7 et 8 dans le LSET + ajout SPCSO 10/11"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20220401" who="GD  DF  GD" what="Passage en version 02.xx pour ajout flux Phase 2  Correction du GAPCinst de Appel telephone RPD (12 au lieu de 13)  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20220720" who="FR JEL" what="Remplacement de l'intaddr &quot;DUR_INTER_DEPASSEE&quot; par &quot;DUR_INTERV_DEP&quot; dans FLUX_SIGNAUX Ajout de Rport Klaxon dans les Flux_Signaux Ajout ISA ARR.SON et PORT.OUV"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220912" who="DF" what="modification de l'entrée DUREE D INTERVENTION DEPSSEE abonnement à GAPC0 au lieu de CALH2"/>
                                    <rte:Hitem version="01.00.03" revision="A1" when="20220413" who="DF" what="Remplacement de l'intaddr &quot;DUR_INTER_DEPASSEE&quot; par &quot;DUR_INTERV_DEP&quot; Suppression de BOUTON ALARME DANGER Suppression de INHIBITION SON"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220923" who="DF" what="Suppression Ouverture_porte_du_RPD_au_RPT Reinitialiser_duree_intervention_1"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220929" who="DF" what="Modification opertimout à 1000 et des valeurs initiales de temporisation"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20221005" who="DF" what="Modification des valeurs initiales de temporisation"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20221017" who="FF DF" what="Revue LD pour mise en cohérence avec autres Correction des flux BAY_INTERNAL et BAY_EXTERNAL"/>
                                    <rte:Hitem version="01.09.00" revision="A1" when="20230317" who="JEL" what="Ajout du GAPC0.Ind3 pour appel porte vers LDITFRPTRPD"/>
                                    <rte:Hitem version="01.10.00" revision="A1" when="20230621" who="RTE" what="Ajout du GAPC0.Ind5 et LSET0.DlTmms9 vers LDITFACCESS Ajout LN CALH 6, 76 et 77 pour sirene TCT et gyrophare Changement valeur paramètre SONKLAX.OnOff4 à false (propriétaire terrain ENEDIS pour Ploeren) Changement valeur paramètre SONKLAX.OnOff4 à false (propriétaire terrain ENEDIS pour Ploeren)"/>
                                    <rte:Hitem version="01.11.00" revision="A1" when="20230821" who="DF" what="Modification paramètres TKLAXAL LSET0.DlTmms2 2 min FINSONRPD LSET0.DlTmms3 10 min FINSONRPT LSET0.DlTmms4 10 min TPORTEOUV1 LSET0.DlTmms5 300s TPORTEOUV2 LSET0.DlTmms6 10min"/>
                                    <rte:Hitem version="01.11.01" revision="A1" when="20230823" who="DF" what="TPORTEOUV2 LSET0.DlTmms6 10min"/>
                                    <rte:Hitem version="01.11.02" revision="A1" when="20230831" who="DF" what="Correction entrée GRP_ALARM : DA Ind1 au lieu de Ind2"/>
                                    <rte:Hitem version="01.11.03" revision="A1" when="20230907" who="DD" what="TPORTEOUV2 LSET0.DlTmms6 3min Modification du TrgOpt de dupd en dchg pour les Beh"/>
                                    <rte:Hitem version="01.11.05" revision="A1" when="20231117" who="JEL" what="Correction des nom des Enum ctlModel et behaviormodekind"/>
                                    <rte:Hitem version="01.12.00" revision="A1" when="20240115" who="DF" what="Ajout GAPC0.Ind6 pour sortie PORTE OUV INST"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.12.01" revision="A1" when="20240322" who="DD" what="Modification tempo pour T-PORTE-OUV-2, passage de 3 à 10min"/>
                                    <rte:Hitem version="01.12.02" revision="A1" when="20240513" who="JEL" what="Remplacement ISA PORTE.OUV INST par UUID"/>
                                    <rte:Hitem version="01.12.03" revision="A1" when="20250626" who="DD" what="Ajouts true et false en ISA.DEB et ISA.FIN pour ISA.MAINT"/>
                                    <rte:Hitem version="01.11.04" revision="A1" when="20231114" who="JEL" what="Modification de la valeur par défaut du MES-PROP-TER-RTE et MES-PROP-TER-EXT"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20220111" who="DF" what="Baycodif des entrées LDITFRPTRPD"/>
                                </Private>
                                <Val>01.12.03</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="GRP_SIG_ALARME_0" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Alarme Sonore Niveau Tension 0kV_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GRP_SIG_ALARME_0" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Alarme Sonore Niveau Tension 0kV_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="ALARME_DANGER_RPD" pLN="ISAF" pDO="Alm" desc="DYN_LDSONKLAX_Alarme Danger RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_DANGER_RPD" pLN="ISAF" pDO="Alm" desc="DYN_LDSONKLAX_Alarme Danger RPD_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="ALARME_DANGER_RPD" pLN="ISAF" pDO="Alm" desc="DYN_LDSONKLAX_Alarme Danger RPD_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="ALARME_DANGER" pLN="ISAF" pDO="Alm" desc="DYN_LDSONKLAX_Alarme Danger_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_DANGER" pLN="ISAF" pDO="Alm" desc="DYN_LDSONKLAX_Alarme Danger_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="ALARME_DANGER" pLN="ISAF" pDO="Alm" desc="DYN_LDSONKLAX_Alarme Danger_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="ALARME_INCENDIE" pLN="SFIR" pDO="FireAlm" desc="DYN_LDSONKLAX_Alarme Incendie_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ALARME_INCENDIE" pLN="SFIR" pDO="FireAlm" desc="DYN_LDSONKLAX_Alarme Incendie_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="ALARME_INCENDIE" pLN="SFIR" pDO="FireAlm" desc="DYN_LDSONKLAX_Alarme Incendie_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GRP_SIG_ALARME_2" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Alarme Sonore  Tension 225kV_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GRP_SIG_ALARME_2" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Alarme Sonore  Tension 225kV_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GRP_SIG_ALARME_2" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Alarme Sonore  Tension 225kV_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GRP_SIG_ALARME_3" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Alarme Sonore  Tension HT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GRP_SIG_ALARME_3" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Alarme Sonore  Tension HT_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GRP_SIG_ALARME_3" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Alarme Sonore  Tension HT_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GRP_SIG_ALARME_0" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Alarme Sonore Niveau Tension 0kV_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GRP_SIG_ALARME_1" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Alarme Sonore Tension 400kV_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GRP_SIG_ALARME_1" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Alarme Sonore Tension 400kV_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GRP_SIG_ALARME_1" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Alarme Sonore Tension 400kV_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GRP_SIG_ALARME_4" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Alarme Sonore Tension inf a 63Kv_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GRP_SIG_ALARME_4" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Alarme Sonore Tension inf a 63Kv_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GRP_SIG_ALARME_4" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Alarme Sonore Tension inf a 63Kv_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="ANOMALIE_TCT_RPD" pLN="CALH" pDO="GrAlm" desc="DYN_LDSONKLAX_Anomalie TCT RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ANOMALIE_TCT_RPD" pLN="CALH" pDO="GrAlm" desc="DYN_LDSONKLAX_Anomalie TCT RPD_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="ANOMALIE_TCT_RPD" pLN="CALH" pDO="GrAlm" desc="DYN_LDSONKLAX_Anomalie TCT RPD_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="APPEL_PORTE_RPD" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Appel porte du RPD au RPT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="APPEL_PORTE_RPD" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Appel porte du RPD au RPT_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="APPEL_PORTE_RPD" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Appel porte du RPD au RPT_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="APPEL_PORTE" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Appel porte_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="APPEL_PORTE" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Appel porte_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="APPEL_PORTE" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Appel porte_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="APPEL_TEL" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Appel tel_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="APPEL_TEL" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Appel tel_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="APPEL_TEL" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Appel tel_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="APPEL_TEL_RPD" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Appel telephone RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="APPEL_TEL_RPD" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Appel telephone RPD_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="APPEL_TEL_RPD" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Appel telephone RPD_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="DEFAUT_POSTE" pLN="CALH" pDO="GrAlm" desc="DYN_LDSONKLAX_Defaut Poste_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_POSTE" pLN="CALH" pDO="GrAlm" desc="DYN_LDSONKLAX_Defaut Poste_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="DEFAUT_POSTE" pLN="CALH" pDO="GrAlm" desc="DYN_LDSONKLAX_Defaut Poste_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="DEFAUT_RPD" pLN="CALH" pDO="GrAlm" desc="DYN_LDSONKLAX_Defaut RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_RPD" pLN="CALH" pDO="GrAlm" desc="DYN_LDSONKLAX_Defaut RPD_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="DEFAUT_RPD" pLN="CALH" pDO="GrAlm" desc="DYN_LDSONKLAX_Defaut RPD_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="DUR_INTERV_DEP" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Duree d intervention depassee_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DUR_INTERV_DEP" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Duree d intervention depassee_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="DUR_INTERV_DEP" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Duree d intervention depassee_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="KLAXON_RPD_S" pLN="CALH" pDO="GrAlm" desc="DYN_LDSONKLAX_Klaxon RPD en S_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="KLAXON_RPD_S" pLN="CALH" pDO="GrAlm" desc="DYN_LDSONKLAX_Klaxon RPD en S_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="KLAXON_RPD_S" pLN="CALH" pDO="GrAlm" desc="DYN_LDSONKLAX_Klaxon RPD en S_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="KLAXON_RPD_TC" pLN="CALH" pDO="GrAlm" desc="DYN_LDSONKLAX_Klaxon RPD en TC_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="KLAXON_RPD_TC" pLN="CALH" pDO="GrAlm" desc="DYN_LDSONKLAX_Klaxon RPD en TC_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="KLAXON_RPD_TC" pLN="CALH" pDO="GrAlm" desc="DYN_LDSONKLAX_Klaxon RPD en TC_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="PRESENCE_1_TSO" pLN="CALH" pDO="GrInd" desc="DYN_LDSONKLAX_LAMPE PRESENCE 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PRESENCE_1_TSO" pLN="CALH" pDO="GrInd" desc="DYN_LDSONKLAX_LAMPE PRESENCE 1_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="PRESENCE_1_TSO" pLN="CALH" pDO="GrInd" desc="DYN_LDSONKLAX_LAMPE PRESENCE 1_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="PORTE_OUV_INST" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Porte ouv inst_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PORTE_OUV_INST" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Porte ouv inst_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="PORTE_OUV_INST" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Porte ouv inst_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="PORTE_OUVERTE_INST_RPD" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Porte ouverte RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PORTE_OUVERTE_INST_RPD" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Porte ouverte RPD_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="PORTE_OUVERTE_INST_RPD" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Porte ouverte RPD_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="PRESENCE_1_OU_2" pLN="CALH" pDO="GrInd" desc="DYN_LDSONKLAX_Presence 1 ou 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PRESENCE_1_OU_2" pLN="CALH" pDO="GrInd" desc="DYN_LDSONKLAX_Presence 1 ou 2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="PRESENCE_1_OU_2" pLN="CALH" pDO="GrInd" desc="DYN_LDSONKLAX_Presence 1 ou 2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="PRESENCE_RPD_1" pLN="CALH" pDO="GrInd" desc="DYN_LDSONKLAX_Presence RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PRESENCE_RPD_1" pLN="CALH" pDO="GrInd" desc="DYN_LDSONKLAX_Presence RPD_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="PRESENCE_RPD_1" pLN="CALH" pDO="GrInd" desc="DYN_LDSONKLAX_Presence RPD_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="REPORT_KLAXON" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Report Klaxon_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="REPORT_KLAXON" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Report Klaxon_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="REPORT_KLAXON" pLN="GAPC" pDO="Ind" desc="DYN_LDSONKLAX_Report Klaxon_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="SONNERIE_RPD_S" pLN="CALH" pDO="GrWrn" desc="DYN_LDSONKLAX_Sonnerie RPD en S_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="SONNERIE_RPD_S" pLN="CALH" pDO="GrWrn" desc="DYN_LDSONKLAX_Sonnerie RPD en S_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="SONNERIE_RPD_S" pLN="CALH" pDO="GrWrn" desc="DYN_LDSONKLAX_Sonnerie RPD en S_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="SONNERIE_RPD_TC" pLN="CALH" pDO="GrWrn" desc="DYN_LDSONKLAX_Sonnerie RPD en TC_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="SONNERIE_RPD_TC" pLN="CALH" pDO="GrWrn" desc="DYN_LDSONKLAX_Sonnerie RPD en TC_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="SONNERIE_RPD_TC" pLN="CALH" pDO="GrWrn" desc="DYN_LDSONKLAX_Sonnerie RPD en TC_1_BOOLEAN_1_stVal_3"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="CALH" inst="77" lnType="RTE_9CC003E23571EDD41FB1427CC3CEB4CB_CALH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for rotating light indicating CVT alarm 400kV</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="76" lnType="RTE_9CC003E23571EDD41FB1427CC3CEB4CB_CALH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for rotating light indicating CVT alarm 225kV</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="2" lnType="RTE_8F935D334F2BB704C55A6DB7B3BFDAAF_CALH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Additional Horn</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrWrn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Additional Bell</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="1" lnType="RTE_8F935D334F2BB704C55A6DB7B3BFDAAF_CALH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Horn</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrWrn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Bell</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="6" lnType="RTE_9CC003E23571EDD41FB1427CC3CEB4CB_CALH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for horn indicating CVT alarm</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="5" lnType="RTE_E8BD8551E1D4A61C4BEECEB45EB740D1_CALH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for physical output SF6 alarm </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command to activate or desactivate acoustic alarm in case of SF6 leackage</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_7E7268565684937D7AB7626DCD0AA58E_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-REPORT" longLabel="TEMPORISATION D INHIBITION DES KLAXONS" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Conf" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="Conf" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="stepSize" valKind="Conf" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Inhibition delay for accoustic alarms</Val>
                            </DAI>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>480000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Conf" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Conf" valImport="false">
                                <Val>900000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-KLAX-AL" longLabel="TEMPORISATION POUR LES FONCTIONS SOUMISES A ALSO-SK" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Conf" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="Conf" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="stepSize" valKind="Conf" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Time delay for horn after accoustic alarm by bell</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Conf" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Conf" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>120000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-FIN-SON-RPT" longLabel="TEMPORISATION AVANT ACQUITTEMENT AUTOMATIQUE DU SON RPT" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Conf" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="Conf" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="Conf" valImport="false">
                                <Val>3600000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Conf" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Time delay for time out of TSO accoustic alarm</Val>
                            </DAI>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Conf" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-FIN-SON-RPD" longLabel="TEMPORISATION AVANT ACQUITTEMENT AUTOMATIQUE DU SON RPD" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Conf" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="Conf" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="stepSize" valKind="Conf" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Time delay for time out of DSO accoustic alarm</Val>
                            </DAI>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Conf" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Conf" valImport="false">
                                <Val>3600000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-PORTE-OUV-1" longLabel="TEMPORISATION AVANT SONNERIE SI PORTE OUVERTE" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Conf" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="Conf" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="stepSize" valKind="Conf" valImport="false">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Time delay for issuing an accoustic alarm after opening of substation gate</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Conf" valImport="false">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Conf" valImport="false">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-PORTE-OUV-2" longLabel="TEMPORISATION AVANT SIGNALISATION SI PORTE OUVERTE" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="Conf" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="Conf" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="stepSize" valKind="Conf" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Time delay for issuing signal _gate open_ after opening of substation gate</Val>
                            </DAI>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Conf" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Conf" valImport="false">
                                <Val>720000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-FIN-SIR-RPT" longLabel="TEMPORISATION FIN SIRENE RPT" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Conf" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="Conf" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="stepSize" valKind="Conf" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Time delay for stopping SF6 and CVT alarm horn s for alarms originated from RPT</Val>
                            </DAI>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Conf" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Conf" valImport="false">
                                <Val>3600000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-FIN-SIR-RPD" longLabel="TEMPORISATION FIN SIRENE RPD" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Conf" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="Conf" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="stepSize" valKind="Conf" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Time delay for stopping SF6 and CVT alarm horn s for alarms originated from RPD</Val>
                            </DAI>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Conf" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Conf" valImport="false">
                                <Val>3600000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms9">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-DEFPERIM" longLabel="T-DEFPERIM" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Conf" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="Conf" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="Conf" valImport="false">
                                <Val>1200000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Conf" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Time delay for the delayed publication of _perimetric protection failure signal</Val>
                            </DAI>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Conf" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnOff1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SON-SUP" longLabel="MISE ES/HS DES SONNERIES SUPPLEMENTAIRES" conf="false"/>
                            </Private>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Configuration of additionnal output contacts for bell and horn</Val>
                            </DAI>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnOff2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-KLAXON" longLabel="MISE ES/HS DES KLAXONS" conf="false"/>
                            </Private>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Substation situated in urban area</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnOff3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="PORT-OUV-RPT" longLabel="ORIGINE DE L INFORMATION PORTE OUVERTE RPT" conf="false"/>
                            </Private>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>True _ substation gate managed by TSO __ False _ substation gate managed by DSO __ Shared parameter with LDMODEXPS_LSET0 OnOff2</Val>
                            </DAI>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnOff4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-PROP-TER-RTE" longLabel="MISE ES/HS DU MODE OPERATEUR RTE" conf="false"/>
                            </Private>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>True _ permisses owned by TSO __ False _ permisses owned by other operator</Val>
                            </DAI>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnOff5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-PROP-TER-EXT" longLabel="MISE ES/HS DU MODE OPERATEUR EXTERNE" conf="false"/>
                            </Private>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>True _ other operator is DSO __ False _ other operator is third party __ Shared parameter with LDMODEXPS_LSET0 OnOff3</Val>
                            </DAI>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>true</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="3" lnType="RTE_9CC003E23571EDD41FB1427CC3CEB4CB_CALH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Accoustic alarm Intrusion </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="4" lnType="RTE_9CC003E23571EDD41FB1427CC3CEB4CB_CALH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used for physical output CVT alarm or CO2 alarm </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="0" lnType="RTE_F0DA0960F7FB44802EC6F6BED08C1863_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reception of call from interphone located at substation gate</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Timeout indication _gate open_ associated to T__PORTEOUV2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output indicating a reception of a phone call</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reception of call from interphone located at substation gate with pulsated signal</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output corresponding to the time delayed indication _Faillure of perimetric protection</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of DSO or TSO Substation acess door open Porte Ouverte instantan e </Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Control of time limited inhibition of bell</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Control of time limited inhibition of horn</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3">
                            <SDI name="pulseConfig">
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="false">
                                    <Val>1000</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>pulse</Val>
                                </DAI>
                            </SDI>
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Control of _Stop bell_horns_</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Control of _Inhibition of bell_horns_ for substation level</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO5">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Control of _Opening substation gate</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO6">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Output to bell with pulsated signal</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO7">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation of horn without time delay T__KLAX__AL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO8">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Pulsated output Door call </Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO9">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Pulsated output Phone call </Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO10">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Control of lightning of the inspection windows of the CO2 extinction system</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO11">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Specific control to stop horns associated CVT alarm SF6 alarm or CO2 alarm </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>TG</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSUIED" ldName="VirtualTGLDSUIED" desc="IED Monitoring Function">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_F016E2CA81E068DF158D07BF45EC49F9_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the LDSUIED function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20230123" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.08.00" revision="A1" when="20230907" who="JEL" what="Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW"/>
                                    <rte:Hitem version="01.09.00" revision="A1" when="20230926" who="JEL" what="Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED"/>
                                    <rte:Hitem version="01.10.00" revision="A1" when="20231129" who="JEL" what="Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock"/>
                                    <rte:Hitem version="01.11.00" revision="A1" when="20231212" who="JEL" what="Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1"/>
                                    <rte:Hitem version="01.11.01" revision="A1" when="20231221" who="DD" what="Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only"/>
                                    <rte:Hitem version="01.12.00" revision="A1" when="20240105" who="DF DD" what="Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS"/>
                                    <rte:Hitem version="01.12.01" revision="A1" when="20240122" who="JEL" what="Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5"/>
                                    <rte:Hitem version="01.14.00" revision="A1" when="20240226" who="DD" what="Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1"/>
                                    <rte:Hitem version="01.15.00" revision="A1" when="20240909" who="JEL" what="Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth"/>
                                    <rte:Hitem version="01.15.01" revision="A1" when="20241023" who="DD" what="Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR"/>
                                    <rte:Hitem version="01.15.02" revision="A1" when="20250116" who="DD" what="Ajout TAC dans RTE-IEDType pour LGOS,Ajout TAC dans RTE-IEDType pour LGOS,Ajout TAC dans RTE-IEDType pour LGOS,Ajout TAC dans RTE-IEDType pour LGOS,Ajout TAC dans RTE-IEDType pour LGOS,Ajout TAC dans RTE-IEDType pour LGOS,Ajout TAC dans RTE-IEDType pour LGOS,Ajout TAC dans RTE-IEDType pour LGOS,Ajout TAC dans RTE-IEDType pour LGOS,Ajout TAC dans RTE-IEDType pour LGOS,Ajout TAC dans RTE-IEDType pour LGOS,Ajout TAC dans RTE-IEDType pour LGOS,Ajout TAC dans RTE-IEDType pour LGOS,Ajout TAC dans RTE-IEDType pour LGOS"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.15.03" revision="A1" when="20250626" who="DD" what="Ajout ISA.DEB et ISA.FIN et modification ISA.MAINT pour  LLN0.Health Ajout ISA.DEB et ISA.FIN pour ISA.MAINT ERREUR.CONF.SUIED,Ajout ISA.DEB et ISA.FIN et modification ISA.MAINT pour  LLN0.Health Ajout ISA.DEB et ISA.FIN pour ISA.MAINT ERREUR.CONF.SUIED,Ajout ISA.DEB et ISA.FIN et modification ISA.MAINT pour  LLN0.Health Ajout ISA.DEB et ISA.FIN pour ISA.MAINT ERREUR.CONF.SUIED,Ajout ISA.DEB et ISA.FIN et modification ISA.MAINT pour  LLN0.Health Ajout ISA.DEB et ISA.FIN pour ISA.MAINT ERREUR.CONF.SUIED,Ajout ISA.DEB et ISA.FIN et modification ISA.MAINT pour  LLN0.Health Ajout ISA.DEB et ISA.FIN pour ISA.MAINT ERREUR.CONF.SUIED,Ajout ISA.DEB et ISA.FIN et modification ISA.MAINT pour  LLN0.Health Ajout ISA.DEB et ISA.FIN pour ISA.MAINT ERREUR.CONF.SUIED,Ajout ISA.DEB et ISA.FIN et modification ISA.MAINT pour  LLN0.Health Ajout ISA.DEB et ISA.FIN pour ISA.MAINT ERREUR.CONF.SUIED,Ajout ISA.DEB et ISA.FIN et modification ISA.MAINT pour  LLN0.Health Ajout ISA.DEB et ISA.FIN pour ISA.MAINT ERREUR.CONF.SUIED,Ajout ISA.DEB et ISA.FIN et modification ISA.MAINT pour  LLN0.Health Ajout ISA.DEB et ISA.FIN pour ISA.MAINT ERREUR.CONF.SUIED,Ajout ISA.DEB et ISA.FIN et modification ISA.MAINT pour  LLN0.Health Ajout ISA.DEB et ISA.FIN pour ISA.MAINT ERREUR.CONF.SUIED,Ajout ISA.DEB et ISA.FIN et modification ISA.MAINT pour  LLN0.Health Ajout ISA.DEB et ISA.FIN pour ISA.MAINT ERREUR.CONF.SUIED,Ajout ISA.DEB et ISA.FIN et modification ISA.MAINT pour  LLN0.Health Ajout ISA.DEB et ISA.FIN pour ISA.MAINT ERREUR.CONF.SUIED,Ajout ISA.DEB et ISA.FIN et modification ISA.MAINT pour  LLN0.Health Ajout ISA.DEB et ISA.FIN pour ISA.MAINT ERREUR.CONF.SUIED,Ajout ISA.DEB et ISA.FIN et modification ISA.MAINT pour  LLN0.Health Ajout ISA.DEB et ISA.FIN pour ISA.MAINT ERREUR.CONF.SUIED"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version"/>
                                    <rte:Hitem version="01.13.00" revision="A1" when="20240213" who="JEL" what="Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                </Private>
                                <Val>01.15.02</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN lnClass="LPCP" inst="1" lnType="RTE_05B5BCBB06ECAA89231500C69759170A_LPCP_V1.0.0">
                        <DOI name="AdminCfg">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is administratively up See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgtCfg">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mau">
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Medium attachment unit link status See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfg">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfgCap1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Health of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNam">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>Virtual_port</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Label of the terminal on the device See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNum">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of the terminal on the device See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LGOS" inst="1" lnType="RTE_8F9D058364DA6B12749A810E867DBBF5_LGOS_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConfRevNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Expected configuration revision number of the message</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GoCBRef">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="REF-GO-LGOS-1" longLabel="REFERENCE DU GOOSE SUPERVISE PAR LGOS 1" conf="true"/>
                            </Private>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference of subscribed GOOSE control block</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                        </DOI>
                        <DOI name="LastStNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Last state number of the received GOOSE message</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NdsCom">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the subscription needs commissioning</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SimSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true subscription is receiving simulated messages</Val>
                            </DAI>
                        </DOI>
                        <DOI name="St">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the subscription is active and valid message forwarded to application</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_C1C48F3835A5DF58A309062F2C6FEC50_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-WATCHDOG" longLabel="PERIODE DE RAFRAICHISSEMENT DU WATCHDOG NUMERIQUE" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Watchdog Toggling Period</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-BASCUL-FLUX" longLabel="TEMPORISATION DE BASCULEMENT AUTOMATIQUE DE FLUX SV OU GOOSE" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
