                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>20</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Time delay to switch to the backup source SV or GOOSE if used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="0" lnType="RTE_27E385DDAB1B59F8375D3FADD0DF0EF9_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Watchdog</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_EE769EC6C7266C45580B9A9290B87991_LPHD_V1.0.0">
                        <DOI name="NumPwrUp">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of power up operations of the physical device since the last reset </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical device name plate</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>TG</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates if this LN is a proxy False if not used </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrDn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IED power down detected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrSupAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm trigger status from the external power supply occurred </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IED power up detected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsStat">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>100</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LPHD Statistics reset</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Sim">
                            <SDI name="pulseConfig">
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Simulated GOOSE values or simulated sampled measurand values use activation</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSUIT" ldName="VirtualTGLDSUIT" desc="IT Monitoring">
                    <Private type="RTE-ProjectStage">Phase 1</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_F016E2CA81E068DF158D07BF45EC49F9_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Used to put the interface function in service or out of service</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.03.01" revision="A1" when="20240701" who="JEL" what="Suppression UUID pour ICT"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20231023" who="MB" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20231123" who="DD" what="Modifications suite demande lot 5"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20231124" who="JEL" what="Correction des DO.inst pour les DO multi-instanciés et des Enum"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20231218" who="DD" what="Prise en compte des nouveaux LN prefix - lot 5 Modification du ctlModel sur les ISCSO status_only =&gt; DWES"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20231220" who="DD" what="Correction DAI.valDefaut du LSET0.OPDlTmms"/>
                                    <rte:Hitem version="01.02.02" revision="A1" when="20240112" who="DF" what="Réglage des opertimout à 1000 Ajout des UUID"/>
                                    <rte:Hitem version="01.02.03" revision="A1" when="20240115" who="DD" what="Suppression prefix FW1V et FW2V Ajout prefix GW1V"/>
                                    <rte:Hitem version="01.02.04" revision="A1" when="20240212" who="MR" what="Changement paramètre TEMPO_DECONNEXION_EQUIPEMENT de 60s à 3600s Changement de VAL_PARAM_MAX de 600s =&gt; 6000s "/>
                                    <rte:Hitem version="01.02.05" revision="A1" when="20240313" who="MR" what="Modification du LSET/OpdlTmms min et maxVal"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20240322" who="JEL" what="Suppression du SYNC2 GAPC"/>
                                </Private>
                                <Val>01.03.01</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN prefix="SWTB5" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 5 LAN B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ICT2V" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat VM ICT fournisseur 1 des IED physiques</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="VIRT1" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat HYPERVISEUR 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWCA1" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH PRODUCTION LAN A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTA5" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 5 LAN A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ICT5V" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat VM ICT fournisseur 4 des IED physiques pour les TAC</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTA4" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 4 LAN A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="GW1V" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat VM DMZ METIER</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="TCD1V" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat PA104TCD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SYNC1" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat HORLOGE A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTB9" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 9 LAN B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWCB1" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH PRODUCTION LAN B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTB8" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 8 LAN B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWGA1" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH AGREG LAN A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTA10" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 10 LAN A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="PO1V" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat VM POSCADA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ICT1V" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat VM ICT ALPAGA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTA9" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 9 LAN A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTA8" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 8 LAN A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTA1" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 1 LAN A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTB6" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 6 LAN B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="AUT1V" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat VM AUTOPOSTE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="VIRT2" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat HYPERVISEUR 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="VIRT3" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat HYPERVISEUR 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_7A8B2386103688D95252F8C22A017EE4_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-DECO-AUTO" longLabel="TEMPORISATION DECONNEXION EQUIPEMENT" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1830000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3600000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Equipment deconnection delay</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ICT4V" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat VM ICT fournisseur 3 des IED physiques</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTA3" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 3 LAN A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTB1" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 1 LAN B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTB10" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 10 LAN B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTB2" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 2 LAN B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RBAD1V" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat VM DMZADMIN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWGB1" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH AGREG LAN B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTB3" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 3 LAN B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTA6" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 6 LAN A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTA7" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 7 LAN A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTB7" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 7 LAN B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ICT3V" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat VM ICT fournisseur 2 des IED physiques</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTA2" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 2 LAN A</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="SWTB4" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat SWITCH TRANCHE N 4 LAN B</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>TG</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RBPR1V" lnClass="GAPC" inst="1" lnType="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Etat VM DMZCC</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ISCSO1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DO used to convey SNMP status received from external server</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDTGINFRA" ldName="VirtualTGLDTGINFRA" desc="General Substation Automation System">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_5ED185E9AE68C8CA03AE62712723AA80_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="DYN_LDTGINFRA_Etat liaison 1 centre A_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Etat liaison 1 centre A_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>Etat_liaison_1_centre_A_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Etat liaison 1 centre A_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="DYN_LDTGINFRA_Etat liaison 1 centre B_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Etat liaison 1 centre B_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>Etat_liaison_1_centre_B_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Etat liaison 1 centre B_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Etat liaison 1 centre C_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="DYN_LDTGINFRA_Etat liaison 1 centre C_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>Etat_liaison_1_centre_C_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Etat liaison 1 centre C_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Etat liaison 1 centre D_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="DYN_LDTGINFRA_Etat liaison 1 centre D_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>Etat_liaison_1_centre_D_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Etat liaison 1 centre D_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Etat liaison 2 centre A_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="DYN_LDTGINFRA_Etat liaison 2 centre A_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>Etat_liaison_2_centre_A_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Etat liaison 2 centre A_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Etat liaison 2 centre B_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="DYN_LDTGINFRA_Etat liaison 2 centre B_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>Etat_liaison_2_centre_B_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Etat liaison 2 centre B_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Etat liaison 2 centre C_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="DYN_LDTGINFRA_Etat liaison 2 centre C_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>Etat_liaison_2_centre_C_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Etat liaison 2 centre C_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Etat liaison 2 centre D_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="true" dataStreamKey="DYN_LDTGINFRA_Etat liaison 2 centre D_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>Etat_liaison_2_centre_D_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Etat liaison 2 centre D_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Al tech clim_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Al tech clim_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>AL_TECH_CLIM</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Al tech clim_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Al tech extract air_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Al tech extract air_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Al tech extract air_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>AL_TECH_EXTRACTION_AIR</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Al tech reserve_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Al tech reserve_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>AL_TECH_RESERVE</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Al tech reserve_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Al tech SCADA_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Al tech SCADA_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>AL_TECH_SCADA</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Al tech SCADA_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Alarme incendie_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Alarme incendie_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>AL_INCENDIE</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Alarme incendie_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Alarme Incendie RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Alarme Incendie RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>AL_INCENDIE_RPD</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Alarme Incendie RPD_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDTGINFRA_Alarme technique incendie_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDTGINFRA_Alarme technique incendie_1_HealthKind"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>AL_TECH_INCENDIE</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Alarme technique incendie_1_HealthKind</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDTGINFRA_Alarme technique pompe_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDTGINFRA_Alarme technique pompe_1_HealthKind"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>AL_TECH_POMPE</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Alarme technique pompe_1_HealthKind</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="Ok" dataStreamKey="DYN_LDTGINFRA_Alarme technique ventilation_1_HealthKind"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="Ok" dataStreamKey="DYN_LDTGINFRA_Alarme technique ventilation_1_HealthKind"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>AL_TECH_VENTILATION</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Alarme technique ventilation_1_HealthKind</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Df pompe_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Df pompe_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAUT_POMPE</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Df pompe_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Eclairage abords_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Eclairage abords_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>BOUTON_ECLAIRAGE_ABORDS</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Eclairage abords_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Eclairage abords Coffret Presence_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Eclairage abords Coffret Presence_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>ECLAIRAGE_ABORDS_CPPT</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Eclairage abords Coffret Presence_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Eclairage abords RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Eclairage abords RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>ECLAIRAGE_ABORDS_RPD</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Eclairage abords RPD_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Eclairage poste 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Eclairage poste 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>ECLAIRAGE_POSTE_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Eclairage poste 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Eclairage poste 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Eclairage poste 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>ECLAIRAGE_POSTE_2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Eclairage poste 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Eclairage poste 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Eclairage poste 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>ECLAIRAGE_POSTE_3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Eclairage poste 3_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Poste inonde_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Poste inonde_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>POSTE_INONDE</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Poste inonde_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef26">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTGINFRA_Protection Incendie HS_1_BehaviourModeKind"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="off" dataStreamKey="DYN_LDTGINFRA_Protection Incendie HS_1_BehaviourModeKind"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>PROTECTION_INCENDIE_HS</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Protection Incendie HS_1_BehaviourModeKind</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef27">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Retour Position Eclairage Abords_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGINFRA_Retour Position Eclairage Abords_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>ECLAIRAGE_ABORDS</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGINFRA_Retour Position Eclairage Abords_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.05.03" revision="A1" when="20250602" who="JEL" what="Suppression IDRCMaint si IDRC existant sur le même DOI"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Fusion fichier LD statique et fichier FLOW Initiale version"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220808  20220909  20221216" who="JEL  SM  SM  GD" what="Ajout des BDA Check pour les DA Oper  BAP FIP corrigé (off et Ok au lieu de 0)  Retour chariot en trop dans la version 01.02.00 Modification des flux de BAY_EXTERNAL vers BAY_INTERNAL Correction ISA.IDRC ID000828 à la place de ALARME INCENDIE  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20230130    20230209" who="FF    RTE" what="Eclairage Poste 1 :   Passage du  DO LDTGINGRA GAPC1.SPCSO2 en « Normal Security » et « Pulse » de 1000ms Rajout infos perte centres + flux associés + ajout éclairage abords"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20220622" who="Firas ROUISSI  GD JAL FF" what="Flow.info: Eclairage abords 3 devient Retour Position Eclairage Abords Flow.info: Eclairage abords 2 devient Eclairage abords Coffret Presence  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO ISA MAIN Revue LD et mise en cohérence avec les autres,ISA MAIN"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20230209" who="DF" what="Eclairage Poste 1 :    DO LDTGINGRA GAPC1.SPCSO2 - ajout DA stval q t précédemment supprimés"/>
                                    <rte:Hitem version="01.05.01" revision="A1" when="20230306" who="DF" what="Correction de la casse des DA chLiv en entrée"/>
                                    <rte:Hitem version="01.05.02" revision="A1" when="20230823" who="DF" what="Ajout ISA.DEB et ISA.FIN PERTE CENTRE Modification ECLAIRAGE_ABORDS_RPD et AL_INCENDIE_RPD en BAY_INTERNAL Correction du dchg du Beh"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20231001" who="DF" what="Ajout baycodif TG pour les entrées LDITFRPTRPD"/>
                                </Private>
                                <Val>01.05.03</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="AL_TECH_RESERVE" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Al tech reserve_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="AL_INCENDIE_RPD" pLN="SFIR" pDO="FireAlm" desc="DYN_LDTGINFRA_Alarme Incendie RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AL_INCENDIE_RPD" pLN="SFIR" pDO="FireAlm" desc="DYN_LDTGINFRA_Alarme Incendie RPD_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="AL_INCENDIE_RPD" pLN="SFIR" pDO="FireAlm" desc="DYN_LDTGINFRA_Alarme Incendie RPD_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="AL_INCENDIE" pLN="SFIR" pDO="FireAlm" desc="DYN_LDTGINFRA_Alarme incendie_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AL_INCENDIE" pLN="SFIR" pDO="FireAlm" desc="DYN_LDTGINFRA_Alarme incendie_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="AL_INCENDIE" pLN="SFIR" pDO="FireAlm" desc="DYN_LDTGINFRA_Alarme incendie_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="AL_TECH_INCENDIE" pLN="SFIR" pDO="EEHealth" desc="DYN_LDTGINFRA_Alarme technique incendie_1_HealthKind_1_stVal_1"/>
                            <ExtRef intAddr="AL_TECH_INCENDIE" pLN="SFIR" pDO="EEHealth" desc="DYN_LDTGINFRA_Alarme technique incendie_1_HealthKind_1_stVal_2"/>
                            <ExtRef intAddr="AL_TECH_INCENDIE" pLN="SFIR" pDO="EEHealth" desc="DYN_LDTGINFRA_Alarme technique incendie_1_HealthKind_1_stVal_3"/>
                            <ExtRef intAddr="AL_TECH_POMPE" pLN="KPMP" pDO="EEHealth" desc="DYN_LDTGINFRA_Alarme technique pompe_1_HealthKind_1_stVal_1"/>
                            <ExtRef intAddr="AL_TECH_POMPE" pLN="KPMP" pDO="EEHealth" desc="DYN_LDTGINFRA_Alarme technique pompe_1_HealthKind_1_stVal_2"/>
                            <ExtRef intAddr="AL_TECH_POMPE" pLN="KPMP" pDO="EEHealth" desc="DYN_LDTGINFRA_Alarme technique pompe_1_HealthKind_1_stVal_3"/>
                            <ExtRef intAddr="AL_TECH_VENTILATION" pLN="KFAN" pDO="EEHealth" desc="DYN_LDTGINFRA_Alarme technique ventilation_1_HealthKind_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_POMPE" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Df pompe_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_POMPE" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Df pompe_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="DEFAUT_POMPE" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Df pompe_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="ECLAIRAGE_ABORDS_CPPT" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage abords Coffret Presence_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ECLAIRAGE_ABORDS_CPPT" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage abords Coffret Presence_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="ECLAIRAGE_ABORDS_CPPT" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage abords Coffret Presence_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="ECLAIRAGE_ABORDS_RPD" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage abords RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ECLAIRAGE_ABORDS_RPD" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage abords RPD_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="ECLAIRAGE_ABORDS_RPD" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage abords RPD_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="BOUTON_ECLAIRAGE_ABORDS" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage abords_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="BOUTON_ECLAIRAGE_ABORDS" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage abords_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="BOUTON_ECLAIRAGE_ABORDS" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage abords_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="ECLAIRAGE_POSTE_1" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage poste 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ECLAIRAGE_POSTE_1" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage poste 1_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="ECLAIRAGE_POSTE_1" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage poste 1_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="ECLAIRAGE_POSTE_2" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage poste 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ECLAIRAGE_POSTE_2" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage poste 2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="ECLAIRAGE_POSTE_2" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage poste 2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="ECLAIRAGE_POSTE_3" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage poste 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ECLAIRAGE_POSTE_3" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage poste 3_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="ECLAIRAGE_POSTE_3" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Eclairage poste 3_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Etat_liaison_1_centre_A_1" pLN="LCCH" pDO="ChLiv" desc="DYN_LDTGINFRA_Etat liaison 1 centre A_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Etat_liaison_1_centre_A_1" pLN="LCCH" pDO="ChLiv" desc="DYN_LDTGINFRA_Etat liaison 1 centre A_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Etat_liaison_1_centre_A_1" pLN="LCCH" pDO="ChLiv" desc="DYN_LDTGINFRA_Etat liaison 1 centre A_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Etat_liaison_1_centre_B_1" pLN="LCCH" pDO="ChLiv" desc="DYN_LDTGINFRA_Etat liaison 1 centre B_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Etat_liaison_1_centre_B_1" pLN="LCCH" pDO="ChLiv" desc="DYN_LDTGINFRA_Etat liaison 1 centre B_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Etat_liaison_1_centre_B_1" pLN="LCCH" pDO="ChLiv" desc="DYN_LDTGINFRA_Etat liaison 1 centre B_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Etat_liaison_1_centre_C_1" pLN="LCCH" pDO="ChLiv" desc="DYN_LDTGINFRA_Etat liaison 1 centre C_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Etat_liaison_1_centre_C_1" pLN="LCCH" pDO="ChLiv" desc="DYN_LDTGINFRA_Etat liaison 1 centre C_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Etat_liaison_1_centre_C_1" pLN="LCCH" pDO="ChLiv" desc="DYN_LDTGINFRA_Etat liaison 1 centre C_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Etat_liaison_1_centre_D_1" pLN="LCCH" pDO="ChLiv" desc="DYN_LDTGINFRA_Etat liaison 1 centre D_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Etat_liaison_1_centre_D_1" pLN="LCCH" pDO="ChLiv" desc="DYN_LDTGINFRA_Etat liaison 1 centre D_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Etat_liaison_1_centre_D_1" pLN="LCCH" pDO="ChLiv" desc="DYN_LDTGINFRA_Etat liaison 1 centre D_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Etat_liaison_2_centre_A_1" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDTGINFRA_Etat liaison 2 centre A_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Etat_liaison_2_centre_A_1" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDTGINFRA_Etat liaison 2 centre A_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Etat_liaison_2_centre_A_1" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDTGINFRA_Etat liaison 2 centre A_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Etat_liaison_2_centre_B_1" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDTGINFRA_Etat liaison 2 centre B_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Etat_liaison_2_centre_B_1" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDTGINFRA_Etat liaison 2 centre B_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Etat_liaison_2_centre_B_1" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDTGINFRA_Etat liaison 2 centre B_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Etat_liaison_2_centre_C_1" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDTGINFRA_Etat liaison 2 centre C_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Etat_liaison_2_centre_C_1" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDTGINFRA_Etat liaison 2 centre C_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Etat_liaison_2_centre_C_1" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDTGINFRA_Etat liaison 2 centre C_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="Etat_liaison_2_centre_D_1" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDTGINFRA_Etat liaison 2 centre D_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="Etat_liaison_2_centre_D_1" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDTGINFRA_Etat liaison 2 centre D_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="Etat_liaison_2_centre_D_1" pLN="LCCH" pDO="RedChLiv" desc="DYN_LDTGINFRA_Etat liaison 2 centre D_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="POSTE_INONDE" pLN="FXOT" pDO="Op" desc="DYN_LDTGINFRA_Poste inonde_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="POSTE_INONDE" pLN="FXOT" pDO="Op" desc="DYN_LDTGINFRA_Poste inonde_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="POSTE_INONDE" pLN="FXOT" pDO="Op" desc="DYN_LDTGINFRA_Poste inonde_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="PROTECTION_INCENDIE_HS" pLN="SFIR" pDO="Beh" desc="DYN_LDTGINFRA_Protection Incendie HS_1_BehaviourModeKind_1_stVal_1"/>
                            <ExtRef intAddr="PROTECTION_INCENDIE_HS" pLN="SFIR" pDO="Beh" desc="DYN_LDTGINFRA_Protection Incendie HS_1_BehaviourModeKind_1_stVal_2"/>
                            <ExtRef intAddr="PROTECTION_INCENDIE_HS" pLN="SFIR" pDO="Beh" desc="DYN_LDTGINFRA_Protection Incendie HS_1_BehaviourModeKind_1_stVal_3"/>
                            <ExtRef intAddr="ECLAIRAGE_ABORDS" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Retour Position Eclairage Abords_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ECLAIRAGE_ABORDS" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Retour Position Eclairage Abords_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="ECLAIRAGE_ABORDS" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Retour Position Eclairage Abords_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="AL_TECH_VENTILATION" pLN="KFAN" pDO="EEHealth" desc="DYN_LDTGINFRA_Alarme technique ventilation_1_HealthKind_1_stVal_2"/>
                            <ExtRef intAddr="AL_TECH_VENTILATION" pLN="KFAN" pDO="EEHealth" desc="DYN_LDTGINFRA_Alarme technique ventilation_1_HealthKind_1_stVal_3"/>
                            <ExtRef intAddr="AL_TECH_SCADA" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Al tech SCADA_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AL_TECH_SCADA" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Al tech SCADA_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="AL_TECH_SCADA" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Al tech SCADA_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="AL_TECH_CLIM" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Al tech clim_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AL_TECH_CLIM" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Al tech clim_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="AL_TECH_CLIM" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Al tech clim_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="AL_TECH_EXTRACTION_AIR" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Al tech extract air_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AL_TECH_EXTRACTION_AIR" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Al tech extract air_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="AL_TECH_EXTRACTION_AIR" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Al tech extract air_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="AL_TECH_RESERVE" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Al tech reserve_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AL_TECH_RESERVE" pLN="GAPC" pDO="Ind" desc="DYN_LDTGINFRA_Al tech reserve_1_BOOLEAN_1_stVal_2"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="FXOT" inst="0" lnType="RTE_5FC8CBC640931785079E166D5B14ABAD_FXOT_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal substation flooded send to DSO or other customer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000005" lnClass="GAPC" inst="0" lnType="RTE_9785D48DDEE239F7B88C31E6438CB17C_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="false">
                                    <Val>2000</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>pulse</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of change of position of circuit breaker not caused by a command from HMI</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="2" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Technical alarm</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_7A6E36A379D9D46BD1EDB3CE864A3312_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-CHANG-ETAT" longLabel="TEMPORISATION DE CHANGEMENT ETAT" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Delay time setting for indication of cb position change not caused by HMI command</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>600000</Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>180000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnOff1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SURV-AL-TECH" longLabel="MISE ES/HS DE LA SURVEILLANCE DE L ALARME TECHNIQUE" conf="false"/>
                            </Private>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>true</Val>
                            </DAI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Grouped technical alarm to be transmitted to DSO</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnOff2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SURV-AL-INC" longLabel="MISE ES/HS DE LA SURVEILLANCE DE L ALARME INCENDIE" conf="false"/>
                            </Private>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>true</Val>
                            </DAI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Grouped fire alarm to be transmitted to DSO</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="1" lnType="RTE_EF48886E44C5111CACD2BB273D35522A_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Order published to process interface to activate _ desactivate lightning of the surrounding area of the substation</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Order published to process interface to activate _ desactivate lightning of the interior substation yard 1 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Order published to process interface to activate _ desactivate lightning of the interior substation yard 2 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Order published to process interface to activate _ desactivate lightning of the interior substation yard 3 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Control lighting surrounding area</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2">
                            <SDI name="pulseConfig">
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="false">
                                    <Val>1000</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Control lighting substation yard or substation 1 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Control lighting substation yard 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO4">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Control lighting substation yard 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO11">
                            <SDI name="pulseConfig">
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="false">
                                    <Val>1000</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Control lighting surrounding area used by LDGW</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000006" lnClass="GAPC" inst="0" lnType="RTE_9785D48DDEE239F7B88C31E6438CB17C_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="false">
                                    <Val>2000</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of change of position of circuit breaker not caused by a command from HMI</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000004" lnClass="GAPC" inst="0" lnType="RTE_9785D48DDEE239F7B88C31E6438CB17C_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="false">
                                    <Val>2000</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of change of position of circuit breaker not caused by a command from HMI</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000008" lnClass="GAPC" inst="0" lnType="RTE_9785D48DDEE239F7B88C31E6438CB17C_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="false">
                                    <Val>2000</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of change of position of circuit breaker not caused by a command from HMI</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000002" lnClass="GAPC" inst="0" lnType="RTE_9785D48DDEE239F7B88C31E6438CB17C_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="false">
                                    <Val>2000</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of change of position of circuit breaker not caused by a command from HMI</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="SFIR" inst="0" lnType="RTE_28BC44AFC99F256EDADA6D1A6B7DBE33_SFIR_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FireAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal global Fire alarm in substation</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000007" lnClass="GAPC" inst="0" lnType="RTE_9785D48DDEE239F7B88C31E6438CB17C_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="false">
                                    <Val>2000</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of change of position of circuit breaker not caused by a command from HMI</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000001" lnClass="GAPC" inst="0" lnType="RTE_9785D48DDEE239F7B88C31E6438CB17C_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="false">
                                    <Val>2000</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>pulse</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of change of position of circuit breaker not caused by a command from HMI</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="0" lnType="RTE_8B25B400A26BDAA6E4498B1CE8A74FA4_CALH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrWrn1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Warning loss of communication link to telecontrol center A asscociated with LDGW </Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrWrn2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Warning loss of communication link to telecontrol center B asscociated with LDGW </Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrWrn3">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Warning loss of communication link to telecontrol center C asscociated with LDGW </Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrWrn4">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Warning loss of communication link to telecontrol center D asscociated with LDGW </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000003" lnClass="GAPC" inst="0" lnType="RTE_9785D48DDEE239F7B88C31E6438CB17C_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="false">
                                    <Val>2000</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of change of position of circuit breaker not caused by a command from HMI</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>TG</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDTGSEC" ldName="VirtualTGLDTGSEC" desc="Substation fault function">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_42F05919057ABFCBFE24E5C3BEB44057_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_Alarme Niveau Tension 0kV_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_Alarme Niveau Tension 0kV_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_Alarme Niveau Tension 0kV_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GROUPEMENT_SIGNAUX_0</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_Alarme Niveau Tension 225kV_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_Alarme Niveau Tension 225kV_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_Alarme Niveau Tension 225kV_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GROUPEMENT_SIGNAUX_2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_Alarme Niveau Tension 400kV_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_Alarme Niveau Tension 400kV_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GROUPEMENT_SIGNAUX_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_Alarme Niveau Tension 400kV_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_Alarme Niveau Tension HT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_Alarme Niveau Tension HT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GROUPEMENT_SIGNAUX_3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_Alarme Niveau Tension HT_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_Alarme Niveau Tension inf a 63Kv_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_Alarme Niveau Tension inf a 63Kv_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>GROUPEMENT_SIGNAUX_4</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_Alarme Niveau Tension inf a 63Kv_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_Activation desactivation fonction duree interv_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_Activation desactivation fonction duree interv_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_Activation desactivation fonction duree interv_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>ACTIVER_DUREE_MAINTENANCE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_Alarme danger_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_Alarme danger_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_Alarme danger_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>BOUTON_ALARME_DANGER</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_Alarme Danger RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_Alarme Danger RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_Alarme Danger RPD_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>AL_DANGER_RPD</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_ALLUM VOYANT BP REARMEMENT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_ALLUM VOYANT BP REARMEMENT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_ALLUM VOYANT BP REARMEMENT_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DUREE_INTERVENTION_DEPASSEE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_Defaut poste RPD en Alarme Secours_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_Defaut poste RPD en Alarme Secours_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAUT_POSTE_RPD_AS</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_Defaut poste RPD en Alarme Secours_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_LAMPE PRESENCE 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_LAMPE PRESENCE 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>PRESENCE_1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_LAMPE PRESENCE 1_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_LAMPE PRESENCE 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_LAMPE PRESENCE 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_LAMPE PRESENCE 2_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>PRESENCE_2</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_Rearmement duree interv_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_Rearmement duree interv_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_Rearmement duree interv_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>RELANCER_DUREE_MAINTENANCE</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_Presence RPD ou Tiers_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_Presence RPD ou Tiers_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_Presence RPD ou Tiers_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>PRESENCE_RPD_TIERS</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_Defaut polarite principale RPD_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_Defaut polarite principale RPD_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_Defaut polarite principale RPD_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>DEFAUT_POL_PRINC_RPD</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_1 ou plusieurs Tranches en Local_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_1 ou plusieurs Tranches en Local_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>1_ou_plusieurs_Tranches_en_Local</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_1 ou plusieurs Tranches en Local_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_Mode exploitation site telealarme_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_Mode exploitation site telealarme_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_Mode exploitation site telealarme_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>SITE_TA</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_Mode exploitation site alarme secours_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_Mode exploitation site alarme secours_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_Mode exploitation site alarme secours_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>SITE_AS</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDTGSEC_Mode exploitation site local_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDTGSEC_Mode exploitation site local_1_BOOLEAN"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTGSEC_Mode exploitation site local_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>SITE_LOCAL_TC</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.00.00" revision="A1" when="20220401" who="RTE  RTE  GD  GD" what="Initiale version Fusion fichier LD statique et fichier FLOW  Rajout DO GAPC0.OpCntRs  Suite revue de modélisation : suppression du CALH3 et ajout du SPCSO3  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Suppression entrée inhibition son Suppression entrée Mode exploitation tranche ISA MAIN"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20220808" who="JEL" what="Ajout des BDA Check au DA Oper"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220908" who="DF  SM" what="Suppression entrée PRESENCE_RPD correction des Flow Info des mode d'exploitation de site"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20221028" who="DF    SM" what="Modification unité temps intervention restante en ms  Suppression de l'IDRC ID001858 (DEFAUT RPD) car il est déjà présent dans LDITFRPTRPD"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20230111" who="DF" what="Baycodif TG pour les entrées LDITFRPTRPD Suppression des entrées défaut redresseur, chargeur, u anormal, manque polarité terre batterie désormais traitée dans les regrouppements"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20230414" who="DF" what="Ajout entrée PRESENCE Tiers ou RPD"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20240113" who="DF" what="Ajout sortie PRESENC2 : CALH2.GrInd"/>
                                    <rte:Hitem version="01.06.01" revision="A1" when="20240125" who="DD" what="Correction ISA PRESENC2 CALH2.GrIND"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20250704" who="DD" what="Ajout FLUX_SIGNAUX Defaut polarite principale RPD"/>
                                </Private>
                                <Val>01.07.00</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="ACTIVER_DUREE_MAINTENANCE" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Activation desactivation fonction duree interv_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="ACTIVER_DUREE_MAINTENANCE" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Activation desactivation fonction duree interv_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="ACTIVER_DUREE_MAINTENANCE" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Activation desactivation fonction duree interv_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="AL_DANGER_RPD" pLN="ISAF" pDO="Alm" desc="DYN_LDTGSEC_Alarme Danger RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="AL_DANGER_RPD" pLN="ISAF" pDO="Alm" desc="DYN_LDTGSEC_Alarme Danger RPD_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="AL_DANGER_RPD" pLN="ISAF" pDO="Alm" desc="DYN_LDTGSEC_Alarme Danger RPD_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GROUPEMENT_SIGNAUX_0" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Alarme Niveau Tension 0kV_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GROUPEMENT_SIGNAUX_0" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Alarme Niveau Tension 0kV_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GROUPEMENT_SIGNAUX_0" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Alarme Niveau Tension 0kV_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GROUPEMENT_SIGNAUX_2" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Alarme Niveau Tension 225kV_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GROUPEMENT_SIGNAUX_2" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Alarme Niveau Tension 225kV_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GROUPEMENT_SIGNAUX_2" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Alarme Niveau Tension 225kV_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GROUPEMENT_SIGNAUX_1" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Alarme Niveau Tension 400kV_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GROUPEMENT_SIGNAUX_3" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Alarme Niveau Tension HT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GROUPEMENT_SIGNAUX_3" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Alarme Niveau Tension HT_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GROUPEMENT_SIGNAUX_3" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Alarme Niveau Tension HT_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GROUPEMENT_SIGNAUX_4" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Alarme Niveau Tension inf a 63Kv_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GROUPEMENT_SIGNAUX_4" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Alarme Niveau Tension inf a 63Kv_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="GROUPEMENT_SIGNAUX_4" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Alarme Niveau Tension inf a 63Kv_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="BOUTON_ALARME_DANGER" pLN="ISAF" pDO="Alm" desc="DYN_LDTGSEC_Alarme danger_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="BOUTON_ALARME_DANGER" pLN="ISAF" pDO="Alm" desc="DYN_LDTGSEC_Alarme danger_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="BOUTON_ALARME_DANGER" pLN="ISAF" pDO="Alm" desc="DYN_LDTGSEC_Alarme danger_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="DEFAUT_POL_PRINC_RPD" pLN="ZAXN" pDO="VPrs" desc="DYN_LDTGSEC_Defaut polarite principale RPD_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_POL_PRINC_RPD" pLN="ZAXN" pDO="VPrs" desc="DYN_LDTGSEC_Defaut polarite principale RPD_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="DEFAUT_POL_PRINC_RPD" pLN="ZAXN" pDO="VPrs" desc="DYN_LDTGSEC_Defaut polarite principale RPD_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="DEFAUT_POSTE_RPD_AS" pLN="CALH" pDO="GrAlm" desc="DYN_LDTGSEC_Defaut poste RPD en Alarme Secours_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DEFAUT_POSTE_RPD_AS" pLN="CALH" pDO="GrAlm" desc="DYN_LDTGSEC_Defaut poste RPD en Alarme Secours_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="DEFAUT_POSTE_RPD_AS" pLN="CALH" pDO="GrAlm" desc="DYN_LDTGSEC_Defaut poste RPD en Alarme Secours_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="PRESENCE_1" pLN="CALH" pDO="GrInd" desc="DYN_LDTGSEC_LAMPE PRESENCE 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PRESENCE_1" pLN="CALH" pDO="GrInd" desc="DYN_LDTGSEC_LAMPE PRESENCE 1_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="PRESENCE_1" pLN="CALH" pDO="GrInd" desc="DYN_LDTGSEC_LAMPE PRESENCE 1_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="PRESENCE_2" pLN="CALH" pDO="GrInd" desc="DYN_LDTGSEC_LAMPE PRESENCE 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PRESENCE_2" pLN="CALH" pDO="GrInd" desc="DYN_LDTGSEC_LAMPE PRESENCE 2_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="PRESENCE_2" pLN="CALH" pDO="GrInd" desc="DYN_LDTGSEC_LAMPE PRESENCE 2_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="SITE_AS" pLN="GAPC" pDO="SPCSO" desc="DYN_LDTGSEC_Mode exploitation site alarme secours_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="SITE_AS" pLN="GAPC" pDO="SPCSO" desc="DYN_LDTGSEC_Mode exploitation site alarme secours_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="SITE_AS" pLN="GAPC" pDO="SPCSO" desc="DYN_LDTGSEC_Mode exploitation site alarme secours_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="SITE_LOCAL_TC" pLN="LLN0" pDO="LocSta" desc="DYN_LDTGSEC_Mode exploitation site local_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="SITE_LOCAL_TC" pLN="LLN0" pDO="LocSta" desc="DYN_LDTGSEC_Mode exploitation site local_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="SITE_LOCAL_TC" pLN="LLN0" pDO="LocSta" desc="DYN_LDTGSEC_Mode exploitation site local_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="SITE_TA" pLN="GAPC" pDO="SPCSO" desc="DYN_LDTGSEC_Mode exploitation site telealarme_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="SITE_TA" pLN="GAPC" pDO="SPCSO" desc="DYN_LDTGSEC_Mode exploitation site telealarme_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="SITE_TA" pLN="GAPC" pDO="SPCSO" desc="DYN_LDTGSEC_Mode exploitation site telealarme_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="PRESENCE_RPD_TIERS" pLN="CALH" pDO="GrInd" desc="DYN_LDTGSEC_Presence RPD ou Tiers_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="PRESENCE_RPD_TIERS" pLN="CALH" pDO="GrInd" desc="DYN_LDTGSEC_Presence RPD ou Tiers_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="PRESENCE_RPD_TIERS" pLN="CALH" pDO="GrInd" desc="DYN_LDTGSEC_Presence RPD ou Tiers_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="RELANCER_DUREE_MAINTENANCE" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Rearmement duree interv_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="RELANCER_DUREE_MAINTENANCE" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Rearmement duree interv_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="RELANCER_DUREE_MAINTENANCE" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Rearmement duree interv_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="GROUPEMENT_SIGNAUX_1" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Alarme Niveau Tension 400kV_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="GROUPEMENT_SIGNAUX_1" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_Alarme Niveau Tension 400kV_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="1_ou_plusieurs_Tranches_en_Local" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_1 ou plusieurs Tranches en Local_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="1_ou_plusieurs_Tranches_en_Local" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_1 ou plusieurs Tranches en Local_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="1_ou_plusieurs_Tranches_en_Local" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_1 ou plusieurs Tranches en Local_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="DUREE_INTERVENTION_DEPASSEE" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_ALLUM VOYANT BP REARMEMENT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="DUREE_INTERVENTION_DEPASSEE" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_ALLUM VOYANT BP REARMEMENT_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="DUREE_INTERVENTION_DEPASSEE" pLN="GAPC" pDO="Ind" desc="DYN_LDTGSEC_ALLUM VOYANT BP REARMEMENT_1_BOOLEAN_1_stVal_3"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="ISAF" inst="2" lnType="RTE_1B2FD0DC29D78CA99F27B62F97D216CD_ISAF_V1.0.0">
                        <DOI name="Alm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Danger signal to DSO</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ISAF" inst="3" lnType="RTE_1B2FD0DC29D78CA99F27B62F97D216CD_ISAF_V1.0.0">
                        <DOI name="Alm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Danger signal when the substation is in backup alarm</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="ISAF" inst="1" lnType="RTE_1B2FD0DC29D78CA99F27B62F97D216CD_ISAF_V1.0.0">
                        <DOI name="Alm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Danger Signal</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_FB9ECAEE93E5C1976A69F649E6CD33B1_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-S-INTERV" longLabel="TEMPORISATION DE LA DUREE D INTERVENTION" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Conf" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="Conf" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Timer for maintenance operation associated to security function in case of time out</Val>
                            </DAI>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>3600000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Conf" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Conf" valImport="false">
                                <Val>7200000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Conf" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-AL-INTERV" longLabel="TEMPORISATION DU DEPASSEMENT DE LA DUREE D INTERVENTION" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="Conf" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="Conf" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="Conf" valImport="false">
                                <Val>Timer for maintenance operation associated to security alarm in case of time out</Val>
                            </DAI>
                            <DAI name="setVal" valKind="Conf" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="Conf" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="Conf" valImport="false">
                                <Val>1200000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="Conf" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="0" lnType="RTE_48AFBDEE5C73DA5A328AE812F21EF385_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Time Out reached for the set duration of maintenance action</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Timer for maintenance action is activated and counting</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCntRs">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Time remaining for maintenance action after activation of counter</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <SDI name="pulseConfig">
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="false">
                                    <Val>200</Val>
                                </DAI>
                                <DAI name="cmdQual" valKind="RO" valImport="false">
                                    <Val>pulse</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Re__initialisation of duration of maintenance action</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO2">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation deactivation of Danger Alarm from HMI</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO3">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation of duration of maintenance action</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="1" lnType="RTE_2A92DE082E84FA1FDA4590E477F51D22_CALH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Substation fault related to safety</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrInd">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Grouping of presence 1 and 2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="3" lnType="RTE_9CC003E23571EDD41FB1427CC3CEB4CB_CALH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Emergency or technical alarm to DSO</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="6" lnType="RTE_9CC003E23571EDD41FB1427CC3CEB4CB_CALH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Substation fault related to safety in distribution substation</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="5" lnType="RTE_9CC003E23571EDD41FB1427CC3CEB4CB_CALH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Substation failure or DSO substation failure in backup alarm mode</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="4" lnType="RTE_9CC003E23571EDD41FB1427CC3CEB4CB_CALH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Technical warning sent to DSO</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="CALH" inst="2" lnType="RTE_D523CAA47BECEBE73DB5A861EBBB7F1A_CALH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GrInd">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of staff 2 DSO presence</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>TG</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
            <Services>
                <DynAssociation max="4"/>
                <SettingGroups>
                    <SGEdit resvTms="true"/>
                    <ConfSG resvTms="true"/>
                </SettingGroups>
                <GetDirectory/>
                <GetDataObjectDefinition/>
                <DataObjectDirectory/>
                <GetDataSetValue/>
                <DataSetDirectory/>
                <ConfDataSet modify="true" maxAttributes="200" max="180"/>
                <ReadWrite/>
                <ConfReportControl bufMode="both" bufConf="true" max="120"/>
                <GetCBValues/>
                <ReportSettings rptID="Conf" optFields="Conf" bufTime="Conf" trgOps="Conf" intgPd="Conf" resvTms="true" owner="true" cbName="Conf" datSet="Conf"/>
                <GSESettings appID="Conf" kdaParticipant="false" cbName="Conf" datSet="Conf"/>
                <GOOSE fixedOffs="true" goose="true" max="60"/>
                <FileHandling mms="true"/>
                <ClientServices goose="true" sv="true" supportsLdName="true" maxAttributes="4000" maxGOOSE="120">
                    <TimeSyncProt iec61850_9_3="true"/>
                </ClientServices>
                <SupSubscription maxGo="120" maxSv="0"/>
                <ConfSigRef max="1200"/>
                <RedProt prp="true"/>
            </Services>
        </AccessPoint>
        <AccessPoint name="ADMIN_AP"/>
    </IED>
    <DataTypeTemplates>
        <LNodeType lnClass="LSET" id="RTE_7A6E36A379D9D46BD1EDB3CE864A3312_LSET_V1.0.0">
            <DO name="OnOff2" type="RTE_X_X_X_E0E59B86CFB9D72F7A265627F3EC9F1E_SPG_V1.0.0"/>
            <DO name="OnOff1" type="RTE_X_X_X_E0E59B86CFB9D72F7A265627F3EC9F1E_SPG_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="DlTmms1" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPHD" id="RTE_EE769EC6C7266C45580B9A9290B87991_LPHD_V1.0.0">
            <DO name="PwrSupAlm" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="NumPwrUp" type="RTE_X_X_X_806B7A4A4831854D7BDA913FF4199573_INS_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_FCCEDDB637AC8618E5DDF743B9D86B51_DPL_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="Proxy" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="PwrDn" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="PwrUp" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Sim" type="RTE_X_X_X_F5C6FDBCB4AB780651D3AD16416EE2D1_SPC_V1.0.0"/>
            <DO name="RsStat" type="RTE_X_X_X_68A0A2D5C5699FF4B002A46484DB2ECE_SPC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="ISAF" id="RTE_1B2FD0DC29D78CA99F27B62F97D216CD_ISAF_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="Alm" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_F0DA0960F7FB44802EC6F6BED08C1863_GAPC_V1.0.0">
            <DO name="SPCSO3" type="RTE_X_X_X_F5C6FDBCB4AB780651D3AD16416EE2D1_SPC_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="Ind6" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind4" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="SPCSO5" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
            <DO name="SPCSO9" type="RTE_X_X_X_B7645BC0FFF1EF347323372EC8DD37DB_SPC_V1.0.0"/>
            <DO name="SPCSO4" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
            <DO name="SPCSO2" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
            <DO name="SPCSO6" type="RTE_X_X_X_B7645BC0FFF1EF347323372EC8DD37DB_SPC_V1.0.0"/>
            <DO name="Ind3" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="SPCSO8" type="RTE_X_X_X_B7645BC0FFF1EF347323372EC8DD37DB_SPC_V1.0.0"/>
            <DO name="Ind2" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind5" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="SPCSO10" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
            <DO name="SPCSO7" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
            <DO name="SPCSO1" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
            <DO name="SPCSO11" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="CALH" id="RTE_9CC003E23571EDD41FB1427CC3CEB4CB_CALH_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="GrAlm" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="RTE_7E7268565684937D7AB7626DCD0AA58E_LSET_V1.0.0">
            <DO name="OnOff1" type="RTE_X_X_X_E0E59B86CFB9D72F7A265627F3EC9F1E_SPG_V1.0.0"/>
            <DO name="OnOff3" type="RTE_X_X_X_E0E59B86CFB9D72F7A265627F3EC9F1E_SPG_V1.0.0"/>
            <DO name="DlTmms8" type="RTE_X_X_X_15F1394428D281378532523F0F1B3ECD_ING_V1.0.0"/>
            <DO name="OnOff2" type="RTE_X_X_X_E0E59B86CFB9D72F7A265627F3EC9F1E_SPG_V1.0.0"/>
            <DO name="DlTmms1" type="RTE_X_X_X_15F1394428D281378532523F0F1B3ECD_ING_V1.0.0"/>
            <DO name="OnOff4" type="RTE_X_X_X_E0E59B86CFB9D72F7A265627F3EC9F1E_SPG_V1.0.0"/>
            <DO name="OnOff5" type="RTE_X_X_X_E0E59B86CFB9D72F7A265627F3EC9F1E_SPG_V1.0.0"/>
            <DO name="DlTmms2" type="RTE_X_X_X_15F1394428D281378532523F0F1B3ECD_ING_V1.0.0"/>
            <DO name="DlTmms3" type="RTE_X_X_X_15F1394428D281378532523F0F1B3ECD_ING_V1.0.0"/>
            <DO name="DlTmms6" type="RTE_X_X_X_15F1394428D281378532523F0F1B3ECD_ING_V1.0.0"/>
            <DO name="DlTmms9" type="RTE_X_X_X_15F1394428D281378532523F0F1B3ECD_ING_V1.0.0"/>
            <DO name="DlTmms5" type="RTE_X_X_X_15F1394428D281378532523F0F1B3ECD_ING_V1.0.0"/>
            <DO name="DlTmms7" type="RTE_X_X_X_15F1394428D281378532523F0F1B3ECD_ING_V1.0.0"/>
            <DO name="DlTmms4" type="RTE_X_X_X_15F1394428D281378532523F0F1B3ECD_ING_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_27E385DDAB1B59F8375D3FADD0DF0EF9_GAPC_V1.0.0">
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_937DB00C8169A8F7B2A5D8AE0CE2BD69_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPCP" id="RTE_05B5BCBB06ECAA89231500C69759170A_LPCP_V1.0.0">
            <DO name="AdminCfg" type="RTE_X_X_X_16CAC7D82197FBBB838E575F189CA1CC_SPG_V1.0.0"/>
            <DO name="AutoNgtCfg" type="RTE_X_X_X_16CAC7D82197FBBB838E575F189CA1CC_SPG_V1.0.0"/>
            <DO name="AutoNgt" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="MauCfgCap1" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="PortNum" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="PortNam" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="MauCfg" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_937DB00C8169A8F7B2A5D8AE0CE2BD69_ENS_V1.0.0"/>
            <DO name="Mau" type="RTE_X_X_X_806B7A4A4831854D7BDA913FF4199573_INS_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_FCCEDDB637AC8618E5DDF743B9D86B51_DPL_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="RTE_7A8B2386103688D95252F8C22A017EE4_LSET_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="OpDlTmms" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="SFIR" id="RTE_28BC44AFC99F256EDADA6D1A6B7DBE33_SFIR_V1.0.0">
            <DO name="FireAlm" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_C647FAA4DC20D33438DE0A33A46D0D65_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_E98D29AE06D9AB2A8655C23D8B0135E3_LLN0_V1.0.0">
            <DO name="InRef17" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef13" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef14" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef16" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef9" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef19" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef1" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef11" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef2" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef3" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef12" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef10" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef8" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef5" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef4" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef6" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef15" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef7" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef18" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EB40757BA1EA756DDB1CFCFD78B97390_ENC_V1.0.0"/>
            <DO name="LocSta" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="RTE_FB9ECAEE93E5C1976A69F649E6CD33B1_LSET_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="DlTmms2" type="RTE_X_X_X_15F1394428D281378532523F0F1B3ECD_ING_V1.0.0"/>
            <DO name="DlTmms1" type="RTE_X_X_X_15F1394428D281378532523F0F1B3ECD_ING_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="CALH" id="RTE_D523CAA47BECEBE73DB5A861EBBB7F1A_CALH_V1.0.0">
            <DO name="GrInd" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_C94B64F7CD6C3CC34740186247F46CB2_LLN0_V1.0.0">
            <DO name="InRef23" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef33" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef40" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef18" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef17" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef10" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef42" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef20" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef31" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef32" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef13" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef26" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef46" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef28" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef39" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef12" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef41" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef15" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef37" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef24" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef4" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef27" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef16" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef2" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef50" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef21" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef45" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef43" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef7" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef1" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef6" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef14" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef11" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef44" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef36" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef48" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef19" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef38" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef22" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef9" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef25" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef34" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef3" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef29" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef49" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef8" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef47" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef35" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef30" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef5" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_CED370672B877CDD7FBE78C5A57BFE8C_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="CALH" id="RTE_E8BD8551E1D4A61C4BEECEB45EB740D1_CALH_V1.0.0">
            <DO name="GrAlm" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_806E876FEDFD0D4FFAD0FBEB9E2D66B6_ENC_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="CALH" id="RTE_8F935D334F2BB704C55A6DB7B3BFDAAF_CALH_V1.0.0">
            <DO name="GrWrn" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="GrAlm" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="RTE_842E9FE5D9CA508D569C1DFAC2443F20_LSET_V1.0.0">
            <DO name="OnOff1" type="RTE_X_X_X_E0E59B86CFB9D72F7A265627F3EC9F1E_SPG_V1.0.0"/>
            <DO name="DlTmms1" type="RTE_X_X_X_15F1394428D281378532523F0F1B3ECD_ING_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="DlTmms2" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_A4A435184C2F6F7855812B0225DC19E9_LLN0_V1.0.0">
            <DO name="InRef1" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="LocSta" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EB40757BA1EA756DDB1CFCFD78B97390_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_0276465DBD5DC49A45E8DB620059D606_LLN0_V1.0.0">
            <DO name="InRef1" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef18" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef17" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef25" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef10" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef20" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef6" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef22" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef4" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef19" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef15" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef24" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef11" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef26" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef12" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef14" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef8" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef23" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef5" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef21" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef3" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef9" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef7" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef2" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef16" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef13" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EB40757BA1EA756DDB1CFCFD78B97390_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="RDRE" id="RTE_1246E7B46EF2BD0496E2C021786CADA4_RDRE_V1.0.0">
            <DO name="FltNum" type="RTE_X_X_X_D42E83D285009884A98881278C14C5E8_INS_V1.0.0"/>
            <DO name="RcdMade" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="RcdTrg" type="RTE_X_X_X_E3BD457B22EC6ABAA1D7BFD7A30977A1_SPC_V1.0.0"/>
            <DO name="RcdStr" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_9785D48DDEE239F7B88C31E6438CB17C_GAPC_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="SPCSO1" type="RTE_X_X_X_F5C6FDBCB4AB780651D3AD16416EE2D1_SPC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_2654DD9662E953B1DD886DA051051943_GAPC_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="ISCSO1" type="RTE_X_X_X_EC62F781C60C5306B33002FAF51C5F36_INC_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="CALH" id="RTE_2A92DE082E84FA1FDA4590E477F51D22_CALH_V1.0.0">
            <DO name="GrAlm" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="GrInd" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_48AFBDEE5C73DA5A328AE812F21EF385_GAPC_V1.0.0">
            <DO name="SPCSO1" type="RTE_X_X_X_F5C6FDBCB4AB780651D3AD16416EE2D1_SPC_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="SPCSO3" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
            <DO name="Ind2" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="SPCSO2" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
            <DO name="OpCntRs" type="RTE_X_X_X_7B2F00886F3654F808BF8145405E74BB_INC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="IHMI" id="RTE_7C8A92A71FD758EE907E75C3E7C32527_IHMI_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="LocSta" type="RTE_X_X_X_B7645BC0FFF1EF347323372EC8DD37DB_SPC_V1.0.0"/>
            <DO name="Loc" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_42F05919057ABFCBFE24E5C3BEB44057_LLN0_V1.0.0">
            <DO name="InRef11" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef16" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef12" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef6" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef15" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef18" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef7" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef5" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef3" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef8" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef10" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef4" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef1" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef9" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef17" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef14" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef13" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef19" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef2" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_AEEA10C63F2562C51364DCFDD9D15648_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LGOS" id="RTE_8F9D058364DA6B12749A810E867DBBF5_LGOS_V1.0.0">
            <DO name="GoCBRef" type="RTE_X_X_X_5B6CE8AD9D4A6CFF6494E4EBADAEF175_ORG_V1.0.0"/>
            <DO name="SimSt" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="NdsCom" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="St" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="ConfRevNum" type="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0"/>
            <DO name="LastStNum" type="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="RTE_C1C48F3835A5DF58A309062F2C6FEC50_LSET_V1.0.0">
            <DO name="DlTmms1" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="DlTmms2" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_21DE7348CC546CCDD490F2D82350FC44_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_937DB00C8169A8F7B2A5D8AE0CE2BD69_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_F016E2CA81E068DF158D07BF45EC49F9_LLN0_V1.0.0">
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EB40757BA1EA756DDB1CFCFD78B97390_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="CALH" id="RTE_8B25B400A26BDAA6E4498B1CE8A74FA4_CALH_V1.0.0">
            <DO name="GrWrn2" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="GrWrn3" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="GrWrn1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="GrWrn4" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_EF48886E44C5111CACD2BB273D35522A_GAPC_V1.0.0">
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="SPCSO2" type="RTE_X_X_X_D3F65D630AAA4D1E16A94CC122E89093_SPC_V1.0.0"/>
            <DO name="SPCSO1" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
            <DO name="Ind3" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind2" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="SPCSO11" type="RTE_X_X_X_D3F65D630AAA4D1E16A94CC122E89093_SPC_V1.0.0"/>
            <DO name="Ind4" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="SPCSO4" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
            <DO name="SPCSO3" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="FXOT" id="RTE_5FC8CBC640931785079E166D5B14ABAD_FXOT_V1.0.0">
            <DO name="Op" type="RTE_X_X_X_B24F66BB77A316CEA27AE618F39F1D49_ACT_V1.0.0"/>
            <DO name="StrVal" type="RTE_X_X_X_A2F8B3AD65101234EE2E461D10A21956_ASG_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_8977AAB5186771DD23F446572304B7D6_LLN0_V1.0.0">
            <DO name="InRef13" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef3" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef4" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef10" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef6" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef5" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef12" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef8" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef7" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef1" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef2" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef9" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef11" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EB40757BA1EA756DDB1CFCFD78B97390_ENC_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_5ED185E9AE68C8CA03AE62712723AA80_LLN0_V1.0.0">
            <DO name="InRef1" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef11" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef22" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef3" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef5" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef24" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef4" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef25" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef7" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef21" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef17" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef2" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef12" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef18" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef10" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef6" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef14" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef15" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef13" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef8" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef9" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef27" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef23" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef26" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef16" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef20" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef19" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_AEEA10C63F2562C51364DCFDD9D15648_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_2E33A1213F8D2BE1114EA5771A17FB8D_GAPC_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="Ind3" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind2" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="SPCSO1" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
            <DO name="SPCSO2" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_8A8830FB01EC2D9A6F55FDFDE9E4BF1C_GAPC_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="SPCSO1" type="RTE_X_X_X_D3D1EA6F2C542A648457FBEF3897EA4D_SPC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_2F31E5057969EF2DA4A615F433E67EBB_GAPC_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="SPCSO1" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPHD" id="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
            <DO name="PhyHealth" type="RTE_X_X_X_2D7E5A71E82BDDBE7AC53CE44FBB4458_ENS_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0"/>
            <DO name="Proxy" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
        </LNodeType>
        <DOType cdc="ENC" id="RTE_X_X_X_CED370672B877CDD7FBE78C5A57BFE8C_ENC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind03" valImport="true">
                <Val>status-only</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="paramRev" bType="INT32"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="valRev" bType="INT32"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="ldNs" bType="VisString255">
                <Val>IEC 61850-7-4:2007B</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="configRev" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_937DB00C8169A8F7B2A5D8AE0CE2BD69_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_F5C6FDBCB4AB780651D3AD16416EE2D1_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="RTE_0DB7845E00A6B6E4D52C365101396DF6_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind3" valImport="false">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
        </DOType>
        <DOType cdc="VSG" id="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPG" id="RTE_X_X_X_E0E59B86CFB9D72F7A265627F3EC9F1E_SPG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="BOOLEAN"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="ORG" id="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setTstRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcCB" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setTstCB" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="intAddr" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="tstEna" bType="BOOLEAN" valKind="Set" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="purpose" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_B7645BC0FFF1EF347323372EC8DD37DB_SPC_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind0" valImport="false">
                <Val>status-only</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INC" id="RTE_X_X_X_7B2F00886F3654F808BF8145405E74BB_INC_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="INT32"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind0" valImport="false">
                <Val>status-only</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPG" id="RTE_X_X_X_16CAC7D82197FBBB838E575F189CA1CC_SPG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="BOOLEAN" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>RTE:2022A</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPS" id="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPL" id="RTE_X_X_X_FCCEDDB637AC8618E5DDF743B9D86B51_DPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="hwRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="serNum" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="model" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="location" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="name" bType="VisString64" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="mRID" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ASG" id="RTE_X_X_X_A2F8B3AD65101234EE2E461D10A21956_ASG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setMag" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENC" id="RTE_X_X_X_EB40757BA1EA756DDB1CFCFD78B97390_ENC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind03" valImport="true">
                <Val>status-only</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0"/>
        </DOType>
        <DOType cdc="DPL" id="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="hwRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="serNum" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="model" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="location" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="name" bType="VisString64" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_806B7A4A4831854D7BDA913FF4199573_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="INT32"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind3" valImport="false">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_2D7E5A71E82BDDBE7AC53CE44FBB4458_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="HealthKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPS" id="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ACT" id="RTE_X_X_X_B24F66BB77A316CEA27AE618F39F1D49_ACT_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="general" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="true"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_21DE7348CC546CCDD490F2D82350FC44_LPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>RTE:2024A</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ORG" id="RTE_X_X_X_5B6CE8AD9D4A6CFF6494E4EBADAEF175_ORG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcCB" bType="ObjRef"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_68A0A2D5C5699FF4B002A46484DB2ECE_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="RTE_B953C6F6BDCD48577867E3FA5EBBFE40_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind3" valImport="false">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
        </DOType>
        <DOType cdc="INC" id="RTE_X_X_X_EC62F781C60C5306B33002FAF51C5F36_INC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="INT32"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind03" valImport="true">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_8CCE6B7A7502F2C9E33224D4540E8C6D_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_8642E890644DDB9CA0126C6B6ACB56BD_V1.0.0"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_D3F65D630AAA4D1E16A94CC122E89093_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="RTE_0DB7845E00A6B6E4D52C365101396DF6_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind1" valImport="false">
                <Val>direct-with-normal-security</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_15F1394428D281378532523F0F1B3ECD_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_F3F4D45E7CCA0CACB4EADFE25EFBB585_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_D3D1EA6F2C542A648457FBEF3897EA4D_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="RTE_7F420CF619467C645082C1256D4D9E54_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind3" valImport="false">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_C647FAA4DC20D33438DE0A33A46D0D65_LPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>(Tr)IEC61850-90-3:2015B</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENC" id="RTE_X_X_X_AEEA10C63F2562C51364DCFDD9D15648_ENC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind03" valImport="true">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0"/>
        </DOType>
        <DOType cdc="ENC" id="RTE_X_X_X_806E876FEDFD0D4FFAD0FBEB9E2D66B6_ENC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind15"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind15"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind3" valImport="false">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_D42E83D285009884A98881278C14C5E8_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_E3BD457B22EC6ABAA1D7BFD7A30977A1_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="RTE_0DB7845E00A6B6E4D52C365101396DF6_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind03" valImport="true">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="HealthKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="HealthKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DAType id="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0">
            <BDA name="ctlVal" bType="Enum" type="BehaviourModeKind"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_8642E890644DDB9CA0126C6B6ACB56BD_V1.0.0">
            <BDA name="ctlVal" bType="INT32"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_7F420CF619467C645082C1256D4D9E54_V1.0.0">
            <BDA name="cmdQual" bType="Enum" valKind="RO" type="OutputSignalKind" valImport="true"/>
            <BDA name="onDur" bType="INT32U" valKind="RO" valImport="true"/>
            <BDA name="offDur" bType="INT32U" valKind="RO" valImport="false"/>
            <BDA name="numPls" bType="INT32U" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="RTE_F3F4D45E7CCA0CACB4EADFE25EFBB585_V1.0.0">
            <BDA name="SIUnit" bType="Enum" type="SIUnitKind"/>
            <BDA name="multiplier" bType="Enum" type="MultiplierKind"/>
        </DAType>
        <DAType id="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0">
            <BDA name="ctlVal" bType="BOOLEAN"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0">
            <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind" valImport="false"/>
            <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind" valImport="false"/>
        </DAType>
        <DAType id="RTE_7934516A99160CFE6BA163118894B809_V1.0.0">
            <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
            <BDA name="orIdent" bType="Octet64"/>
        </DAType>
        <DAType id="RTE_B953C6F6BDCD48577867E3FA5EBBFE40_V1.0.0">
            <BDA name="cmdQual" bType="Enum" valKind="RO" type="OutputSignalKind" valImport="true"/>
            <BDA name="onDur" bType="INT32U" valKind="RO" valImport="true"/>
            <BDA name="offDur" bType="INT32U" valKind="RO" valImport="false"/>
            <BDA name="numPls" bType="INT32U" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0">
            <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
            <BDA name="orIdent" bType="Octet64"/>
        </DAType>
        <DAType id="RTE_0DB7845E00A6B6E4D52C365101396DF6_V1.0.0">
            <BDA name="cmdQual" bType="Enum" valKind="RO" type="OutputSignalKind" valImport="false"/>
            <BDA name="onDur" bType="INT32U" valKind="RO" valImport="false"/>
            <BDA name="offDur" bType="INT32U" valKind="RO" valImport="false"/>
            <BDA name="numPls" bType="INT32U" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="RTE_8CCE6B7A7502F2C9E33224D4540E8C6D_V1.0.0">
            <BDA name="ctlVal" bType="INT32"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0">
            <BDA name="ctlVal" bType="BOOLEAN"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0">
            <BDA name="f" bType="FLOAT32" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0">
            <BDA name="ctlVal" bType="Enum" type="BehaviourModeKind"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <EnumType id="CtlModelKind0">
            <EnumVal ord="0">status-only</EnumVal>
        </EnumType>
        <EnumType id="MultiplierKind">
            <EnumVal ord="-24">y</EnumVal>
            <EnumVal ord="-21">z</EnumVal>
            <EnumVal ord="-18">a</EnumVal>
            <EnumVal ord="-15">f</EnumVal>
            <EnumVal ord="-12">p</EnumVal>
            <EnumVal ord="-9">n</EnumVal>
            <EnumVal ord="-6">µ</EnumVal>
            <EnumVal ord="-3">m</EnumVal>
            <EnumVal ord="-2">c</EnumVal>
            <EnumVal ord="-1">d</EnumVal>
            <EnumVal ord="0"/>
            <EnumVal ord="1">da</EnumVal>
            <EnumVal ord="2">h</EnumVal>
            <EnumVal ord="3">k</EnumVal>
            <EnumVal ord="6">M</EnumVal>
            <EnumVal ord="9">G</EnumVal>
            <EnumVal ord="12">T</EnumVal>
            <EnumVal ord="15">P</EnumVal>
            <EnumVal ord="18">E</EnumVal>
            <EnumVal ord="21">Z</EnumVal>
            <EnumVal ord="24">Y</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind3">
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind1">
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
        </EnumType>
        <EnumType id="HealthKind">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="OriginatorCategoryKind">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
        <EnumType id="SIUnitKind">
            <EnumVal ord="1"/>
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="22">Bq</EnumVal>
            <EnumVal ord="23">°C</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m²</EnumVal>
            <EnumVal ord="42">m³</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s²</EnumVal>
            <EnumVal ord="45">m³/s</EnumVal>
            <EnumVal ord="46">m/m³</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m³</EnumVal>
            <EnumVal ord="49">m²/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="55">W/m²</EnumVal>
            <EnumVal ord="56">J/m²</EnumVal>
            <EnumVal ord="57">S/m</EnumVal>
            <EnumVal ord="58">K/s</EnumVal>
            <EnumVal ord="59">Pa/s</EnumVal>
            <EnumVal ord="60">J/kg K</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="62">Watts</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">phi</EnumVal>
            <EnumVal ord="65">cos(phi)</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V²</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A²</EnumVal>
            <EnumVal ord="70">A²t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
            <EnumVal ord="75">Hz/s</EnumVal>
            <EnumVal ord="76">char</EnumVal>
            <EnumVal ord="77">char/s</EnumVal>
            <EnumVal ord="78">kgm²</EnumVal>
            <EnumVal ord="79">dB</EnumVal>
            <EnumVal ord="80">J/Wh</EnumVal>
            <EnumVal ord="81">W/s</EnumVal>
            <EnumVal ord="82">l/s</EnumVal>
            <EnumVal ord="83">dBm</EnumVal>
            <EnumVal ord="84">h</EnumVal>
            <EnumVal ord="85">min</EnumVal>
            <EnumVal ord="86">Ohm/m</EnumVal>
            <EnumVal ord="87">percent/s</EnumVal>
            <EnumVal ord="88">A/V</EnumVal>
            <EnumVal ord="89">A/Vs</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind03">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="BehaviourModeKind15">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="OutputSignalKind">
            <EnumVal ord="0">pulse</EnumVal>
            <EnumVal ord="1">persistent</EnumVal>
            <EnumVal ord="2">persistent-feedback</EnumVal>
        </EnumType>
        <EnumType id="BehaviourModeKind">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="BehaviourModeKind135">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
    </DataTypeTemplates>
</SCL>
