<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/IEC_60870-5-104" xmlns:compas="https://www.lfenergy.org/compas/extension/v1" xmlns:eTr-IEC61850-90-2="http://www.iec.ch/61850-90-2/2015/SCL" xmlns:rte="http://www.rte-france.com" version="2007" revision="B" release="4">
    <Private type="EFAAutoOrder"/>
    <Private type="EFAProcessed">SyncModels</Private>
    <Private type="WI55812"/>
    <Private type="EFAPYN"/>
    <Private type="EFANMP"/>
    <Private type="FIX_INTADDR"/>
    <Private type="FIX_PMUBASECHANNEL"/>
    <Private type="EFAFIXLOCATION"/>
    <Header id="SAMU_v1" version="1.146" revision="1" toolID="Automation Studio PREMIUM SUITE 2024 Q3 [3.2.2519.9] - RELEASE" nameStructure="IEDName">
        <History>
            <Hitem version="1.69" revision="1" when="Tue, 22 Nov 2022 08:15:09 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.1 [2021 Q2] - 1719" what="Export to ICD" why="Generic SCL workflow"/>
            <Hitem version="1.75" revision="1" when="Mon, 09 Jan 2023 15:46:25 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.1 [2021 Q2] - 1719" what="Export to ICD" why="Generic SCL workflow"/>
            <Hitem version="1.77" revision="1" when="Wed, 11 Jan 2023 19:20:05 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.2 [2023 Q1] - 1719" what="Export to ICD" why="R#SPACE SAMU Ligne Variante 4 based on SCL V11.4.2 from 20220915"/>
            <Hitem version="1.77" revision="2" when="Mon, 16 Jan 2023 13:34:06 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.1 [2021 Q2] - 1719" what="Export to ICD" why="Fix exporting IEC 61850-8-1 extensions."/>
            <Hitem version="1.79" revision="1" when="Fri, 17 Feb 2023 19:25:13 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.1 [2021 Q2] - 1719" what="Export to ICD" why="New revision of template with several fixes"/>
            <Hitem version="1.80" revision="1" when="Mon, 10 Apr 2023 16:45:03 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.1 [2021 Q2] - 1719" what="Export to ICD" why="Changed T-WATCHDOG mapping. Updated valRev and RsStat.pulseConfig initialization."/>
            <Hitem version="1.80" revision="2" when="Mon, 10 Apr 2023 16:53:07 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.1 [2021 Q2] - 1719" what="Export to SCD" why="Test"/>
            <Hitem version="1.81" revision="1" when="Fri, 12 May 2023 11:39:41 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.1 [2021 Q2] - 1719" what="Export to ICD" why="Changed firmware version. Remove mapping to internal variable from all LLN0.NamPlt.swRev so the runtime value is the same as the initial value."/>
            <Hitem version="1.90" revision="1" when="Thu, 15 Jun 2023 16:01:09 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.1 [2021 Q2] - 1719" what="Export to ICD" why="Added LDDJ from SCL 11.4.3."/>
            <Hitem version="1.90" revision="2" when="Thu, 15 Jun 2023 16:21:51 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.1 [2021 Q2] - 1719" what="Export to ICD" why="Generic SCL workflow"/>
            <Hitem version="1.106" revision="1" when="Mon, 27 Nov 2023 14:13:51 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.5 [2023 Q4] - 6850" what="Export to ICD" why="Update according to version 11.6.3 and other minor corrections"/>
            <Hitem version="1.117" revision="1" when="Tue, 06 Feb 2024 09:53:37 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.5 [2023 Q4] - 6850" what="Export to ICD" why="Minor correction and firmware version update"/>
            <Hitem version="1.122" revision="1" when="Thu, 14 Mar 2024 18:23:28 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.7 [2024 Q1] - 1719" what="Export to ICD" why="Deleted extra TCTR and TVTR that did not belong to the variant. Added missing element in the communication section."/>
            <Hitem version="1.124" revision="1" when="Thu, 21 Mar 2024 19:30:38 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.6 [2024 Q1] - 1719" what="Export to ICD" why="Deleted extra TCTR and TVTR that did not belong to the variant. Added missing element in the communication section. Updated firmware version."/>
            <Hitem version="1.125" revision="1" when="Thu, 04 Apr 2024 16:25:45 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.7 [2024 Q1] - 6850" what="Export to ICD" why="Correction of error during ICD export"/>
            <Hitem version="1.128" revision="1" when="Thu, 02 May 2024 08:39:57 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.7 [2024 Q1] - 6850" what="Export to ICD" why="Update according to latest firmware version"/>
            <Hitem version="1.129" revision="1" when="Fri, 03 May 2024 14:53:14 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.7 [2024 Q1] - 6850" what="Export to ICD" why="Correction of input mappings"/>
            <Hitem version="1.140" revision="1" when="Thu, 27 Jun 2024 10:53:02 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.7 [2024 Q1] - 6850" what="Export to ICD" why="Update and correction of LDSUIED\LTMS.TmSyn"/>
            <Hitem version="1.142" revision="1" when="Tue, 06 Aug 2024 15:26:30 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.9 [2024 Q3] - 6850" what="Export to ICD" why="Deletion of internal mapping for Mod other than on LLN0"/>
            <Hitem version="1.146" revision="1" when="Wed, 11 Sep 2024 15:55:28 GMT" who="Automation Studio PREMIUM SUITE 3.2 Rev.9 [2024 Q3] - 6850" what="Export to ICD" why="Minor corrections and updates"/>
        </History>
    </Header>
    <Communication>
        <SubNetwork type="8-MMS" name="RSPACE_PROCESS_NETWORK">
            <ConnectedAP iedName="TEMPLATE" apName="PROCESS_AP" redProt="prp">
                <Address>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-AP-Title">1,3,9999,23</P>
                    <P type="OSI-AE-Qualifier">23</P>
                    <P type="IP">192.168.1.100</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="MMS-VLANID">300</P>
                    <P type="MMS-PRIORITY">3</P>
                    <P type="PTP-VLANID">400</P>
                    <P type="PTP-PRIORITY">4</P>
                </Address>
                <PhysConn type="Connection" desc="Ethernet port 1">
                    <P type="Type">1000BaseLX</P>
                    <P type="Plug">LC</P>
                    <P type="Port">ETH1</P>
                </PhysConn>
                <PhysConn type="RedConn" desc="Ethernet port 2">
                    <P type="Type">1000BaseLX</P>
                    <P type="Plug">LC</P>
                    <P type="Port">ETH2</P>
                </PhysConn>
            </ConnectedAP>
        </SubNetwork>
        <SubNetwork type="IP" name="RSPACE_ADMIN_NETWORK">
            <ConnectedAP iedName="TEMPLATE" apName="ADMIN_AP" redProt="none">
                <Address>
                    <P type="IP">192.168.2.100</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="IP-GATEWAY">192.168.2.1</P>
                    <P type="SyslogIP">192.168.2.50</P>
                    <P type="SyslogProt">udp</P>
                    <P type="SyslogCat">13</P>
                    <P type="SyslogMaxSev">4</P>
                </Address>
                <PhysConn type="Connection" desc="Ethernet port 3">
                    <P type="Type">1000BaseLX</P>
                    <P type="Plug">LC</P>
                    <P type="Port">ETH3</P>
                </PhysConn>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="TEMPLATE" type="Protection" manufacturer="Efacec" configVersion="1.47" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4" desc="SAMUA1">
        <Private type="COMPAS-IEDType">SAMU</Private>
        <Private type="EFAProcessed">SAddrNI</Private>
        <Private type="EFAProcessed">MapInfo</Private>
        <Private type="RSPACE_DEVICE"/>
        <Private type="EFA_RSPACE_DEVICE_TEMPLATE">SAMU\Ligne Variante 4-A1\V11.6.4Rev1</Private>
        
        <Services nameLength="64">
            <ConfLNs fixPrefix="true" fixLnInst="true"/>
            <ClientServices noIctBinding="false"/>
            <ConfLdName/>
            <ValueHandling setToRO="true"/>
        </Services>
        <AccessPoint name="PROCESS_AP">
            <Private type="EFA_Net">b7b6331a-7e67-4f3e-8dbd-07f56d8fd682</Private>
            <Server>
                <Authentication/>
                <LDevice inst="LDSUIED">
                    <Private type="EFALDev">751408df-17f7-48e6-a3b0-84591d10b264</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="AS_PREFIX_SWREV">VDF</Private>
                    <Private type="AS_SWREV">01.01.00</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="EFA_MANUALY_BUILT_LDSUIED_LLN0_BX_V1.0.0">
                        <Private type="EFA_MapType">EFA_LLN0</Private>
                        <Private type="EFAFunction">33ddae89-833d-4a50-987d-a97a8bb2ebde</Private>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.01.00.VDF</Val>
                            </DAI>
                            <DAI name="ldNs">
                                <Val>IEC 61850-7-4:2007B</Val>
                            </DAI>
                            <DAI name="d" sAddr="16183.0" valKind="RO" valImport="false"/>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.07.00" revision="A1" when="20220926  20230123" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                </Private>
                                <Private type="EFAReadOnly"/>
                                <Val>01.07.00</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>20393</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>20394</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>20395</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>20396</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>20397</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDSUIED_LPDO 1 Sortie 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>20398</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDSUIED_LPDO 1 Sortie 6_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="16181.0"/>
                            <DAI name="q" sAddr="16181.1"/>
                            <DAI name="t" sAddr="16181.2"/>
                            <DAI name="subEna" sAddr="16181"/>
                            <DAI name="subVal" sAddr="16181"/>
                            <DAI name="subQ" sAddr="16181"/>
                            <DAI name="subID" sAddr="16181"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the LDSUIED function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="16184.0"/>
                            <DAI name="q" sAddr="16184.1"/>
                            <DAI name="t" sAddr="16184.2"/>
                            <DAI name="subEna" sAddr="16184"/>
                            <DAI name="subVal" sAddr="16184"/>
                            <DAI name="subQ" sAddr="16184"/>
                            <DAI name="subID" sAddr="16184"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="16182.3"/>
                                <DAI name="orIdent" sAddr="16182.27"/>
                            </SDI>
                            <DAI name="ctlNum"/>
                            <DAI name="stVal" sAddr="16182.0">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="q" sAddr="16182.1"/>
                            <DAI name="t" sAddr="16182.2"/>
                            <DAI name="opRcvd" sAddr="16182.20"/>
                            <DAI name="opOk" sAddr="16182.21"/>
                            <DAI name="tOpOk" sAddr="16182.22"/>
                            <DAI name="subEna" sAddr="16182.23"/>
                            <DAI name="subVal" sAddr="16182.24"/>
                            <DAI name="subQ" sAddr="16182.25"/>
                            <DAI name="subID" sAddr="16182"/>
                            <DAI name="ctlModel" sAddr="16182.7" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="16182.8" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="16182.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16182.5"/>
                                    <DAI name="orIdent" sAddr="16182.29"/>
                                </SDI>
                                <DAI name="Test" sAddr="16182.6"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="16182.18">
                                    <Val>on</Val>
                                </DAI>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16182.19">
                                        <Val>not-supported</Val>
                                    </DAI>
                                    <DAI name="orIdent" sAddr="16182.33"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="20393#1#OpCls#general#1" pLN="XCMD" pDO="OpCls" pDA="general" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="20393#2#OpOpn#general#1" pLN="XCMD" pDO="OpOpn" pDA="general" desc="STAT_LDSUIED_LPDO 1 Sortie 1_1_BOOLEAN_2_general_1"/>
                            <ExtRef intAddr="20394#1#OpCls#general#1" pLN="XCMD" pDO="OpCls" pDA="general" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="20394#2#OpOpn#general#1" pLN="XCMD" pDO="OpOpn" pDA="general" desc="STAT_LDSUIED_LPDO 1 Sortie 2_1_BOOLEAN_2_general_1"/>
                            <ExtRef intAddr="20395#1#OpCls#general#1" pLN="XCMD" pDO="OpCls" pDA="general" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="20395#2#OpOpn#general#1" pLN="XCMD" pDO="OpOpn" pDA="general" desc="STAT_LDSUIED_LPDO 1 Sortie 3_1_BOOLEAN_2_general_1"/>
                            <ExtRef intAddr="20396#1#OpCls#general#1" pLN="XCMD" pDO="OpCls" pDA="general" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="20396#2#OpOpn#general#1" pLN="XCMD" pDO="OpOpn" pDA="general" desc="STAT_LDSUIED_LPDO 1 Sortie 4_1_BOOLEAN_2_general_1"/>
                            <ExtRef intAddr="20397#1#OpCls#general#1" pLN="XCMD" pDO="OpCls" pDA="general" desc="STAT_LDSUIED_LPDO 1 Sortie 5_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="20397#2#OpOpn#general#1" pLN="XCMD" pDO="OpOpn" pDA="general" desc="STAT_LDSUIED_LPDO 1 Sortie 5_1_BOOLEAN_2_general_1"/>
                            <ExtRef intAddr="20398#1#OpCls#general#1" pLN="XCMD" pDO="OpCls" pDA="general" desc="STAT_LDSUIED_LPDO 1 Sortie 6_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="20398#2#OpOpn#general#1" pLN="XCMD" pDO="OpOpn" pDA="general" desc="STAT_LDSUIED_LPDO 1 Sortie 6_1_BOOLEAN_2_general_1"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="LPHD" inst="0" lnType="EFA_MANUALY_BUILT_LDSUIED_LPHD_V1.0.0" desc="">
                        <Private type="EFA_MapType">EFA_LPHD</Private>
                        <DOI name="NamVariant">
                            <DAI name="val" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>F4000S1-8I0-16U0-16;F4800S1-8I0-16U0-16</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>List of the variant codes supported as defined in 6 903 2 See IEC 61869__9 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamHzRtg">
                            <DAI name="val" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>50;60</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>List of the nominal frequencies fr supported See IEC 61869__9 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamMaxDlRtg">
                            <DAI name="val" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>950</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>The maximum processing delay time in microseconds See IEC 61869__9 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamHoldRtg">
                            <DAI name="val" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>0-10</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>The rated holdover time in seconds See IEC 61869__9 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumPwrUp">
                            <Private type="EFADOName">38</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="38.0"/>
                            <DAI name="q" sAddr="38.1"/>
                            <DAI name="t" sAddr="38.2"/>
                            <DAI name="subEna" sAddr="38.4"/>
                            <DAI name="subVal" sAddr="38.5"/>
                            <DAI name="subQ" sAddr="38.6"/>
                            <DAI name="subID" sAddr="38"/>
                            <DAI name="d" sAddr="">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Number of power up operations of the physical device since the last reset </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0">
                                <Private type="EFA_UserShortAddress"/>
                                <Private type="EFAUserInitialValue"/>
                                <Val>01.01.00.VDF</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" sAddr="51.0" valKind="RO" valImport="false">
                                <Private type="EFA_UserShortAddress"/>
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev" sAddr="48.0" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0" valKind="RO" valImport="false">
                                <Private type="EFA_UserShortAddress"/>
                                <Private type="EFAUserInitialValue"/>
                                <Val>2.04.003</Val>
                            </DAI>
                            <DAI name="serNum" sAddr="49.0" valKind="RO" valImport="false"/>
                            <DAI name="model" sAddr="44.0" valKind="RO" valImport="false">
                                <Val>MCU 500-2-S-1-3-1-A-B-X-X-O-X-O-X-Q-X-3-3-X</Val>
                            </DAI>
                            <DAI name="location" sAddr="43.0">
                                <Val>Templates</Val>
                            </DAI>
                            <DAI name="name"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical device name plate</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WrmStr">
                            <Private type="EFADOName">37</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="37.0"/>
                            <DAI name="q" sAddr="37.1"/>
                            <DAI name="t" sAddr="37.2"/>
                            <DAI name="subEna" sAddr="37.4"/>
                            <DAI name="subVal" sAddr="37.5"/>
                            <DAI name="subQ" sAddr="37.6"/>
                            <DAI name="subID" sAddr="37"/>
                            <DAI name="d" sAddr="">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Number of warm start operations of the physical device since the last reset</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="559.0">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q" sAddr="559.1"/>
                            <DAI name="t" sAddr="559.2"/>
                            <DAI name="subEna" sAddr="559"/>
                            <DAI name="subVal" sAddr="559"/>
                            <DAI name="subQ" sAddr="559"/>
                            <DAI name="subID" sAddr="559"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <Private type="EFADOName">15446</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="15446.0"/>
                            <DAI name="q" sAddr="15446.1"/>
                            <DAI name="t" sAddr="15446.2"/>
                            <DAI name="subEna" sAddr="15446.4"/>
                            <DAI name="subVal" sAddr="15446.5"/>
                            <DAI name="subQ" sAddr="15446.6"/>
                            <DAI name="subID" sAddr="15446"/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>State of the physical device related HW and SW</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <Private type="EFADOName">18530</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="18530.0"/>
                            <DAI name="q" sAddr="18530.1"/>
                            <DAI name="t" sAddr="18530.2"/>
                            <DAI name="subEna" sAddr="18530.4"/>
                            <DAI name="subVal" sAddr="18530.5"/>
                            <DAI name="subQ" sAddr="18530.6"/>
                            <DAI name="subID" sAddr="18530"/>
                            <DAI name="d">
                                <Private type="EFAUserInitialValue"/>
                                <Val>IED power up detected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="WacTrg">
                            <Private type="EFADOName">16</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16.0"/>
                            <DAI name="q" sAddr="16.1"/>
                            <DAI name="t" sAddr="16.2"/>
                            <DAI name="subEna" sAddr="16.23"/>
                            <DAI name="subVal" sAddr="16.24"/>
                            <DAI name="subQ" sAddr="16.25"/>
                            <DAI name="subID" sAddr="16"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of times the WD has reset the IED since the counter reset</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsStat">
                            <Private type="EFADOName">36</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="36.3"/>
                                <DAI name="orIdent" sAddr=""/>
                            </SDI>
                            <DAI name="ctlNum" sAddr=""/>
                            <DAI name="stVal" sAddr="36.0"/>
                            <DAI name="q" sAddr="36.1"/>
                            <DAI name="t" sAddr="36.2"/>
                            <DAI name="opRcvd" sAddr="36.21"/>
                            <DAI name="opOk" sAddr="36.22"/>
                            <DAI name="tOpOk" sAddr="36.23"/>
                            <DAI name="subEna" sAddr="36.24"/>
                            <DAI name="subVal" sAddr="36.25"/>
                            <DAI name="subQ" sAddr="36.26"/>
                            <DAI name="subID" sAddr="36"/>
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" sAddr="36.11">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" sAddr="36.12">
                                    <Val>1000</Val>
                                </DAI>
                                <DAI name="offDur" sAddr="36.13">
                                    <Val>1000</Val>
                                </DAI>
                                <DAI name="numPls" sAddr="36.14">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" sAddr="36.7">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="36.8" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" sAddr="">
                                <Private type="EFAUserInitialValue"/>
                                <Val>LPHD Statistics reset</Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="36.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="36.5"/>
                                    <DAI name="orIdent" sAddr=""/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr="36.6"/>
                                <DAI name="Check" sAddr=""/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="36.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="36.20">
                                        <Val>not-supported</Val>
                                    </DAI>
                                    <DAI name="orIdent" sAddr=""/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr=""/>
                            </SDI>
                        </DOI>
                        <DOI name="Sim">
                            <Private type="EFADOName">11636</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin"/>
                            <DAI name="ctlNum"/>
                            <DAI name="stVal"/>
                            <DAI name="q"/>
                            <DAI name="t"/>
                            <DAI name="opRcvd"/>
                            <DAI name="opOk"/>
                            <DAI name="tOpOk"/>
                            <DAI name="subEna" sAddr="11636"/>
                            <DAI name="subVal" sAddr="11636"/>
                            <DAI name="subQ" sAddr="11636"/>
                            <DAI name="subID" sAddr="11636"/>
                            <DAI name="ctlModel">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="11636.8"/>
                            <DAI name="d">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Simulated GOOSE values or simulated sampled measurand values use activation</Val>
                            </DAI>
                            <SDI name="Cancel">
                                <SDI name="origin">
                                    <DAI name="orCat">
                                        <Val>not-supported</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="Oper"/>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="0" lnType="RTE_E3DD1555C7FFBF4415DD01C174A0B95E_GAPC_V1.0.0">
                        <DOI name="Ind1">
                            <Private type="EFADOName">16244</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16244.0"/>
                            <DAI name="q" sAddr="16244.1"/>
                            <DAI name="t" sAddr="16244.2"/>
                            <DAI name="subEna" sAddr="16244.4"/>
                            <DAI name="subVal" sAddr="16244.5"/>
                            <DAI name="subQ" sAddr="16244.6"/>
                            <DAI name="d">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Watchdog</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="16184.0"/>
                            <DAI name="q" sAddr="16184.1"/>
                            <DAI name="t" sAddr="16184.2"/>
                            <DAI name="d">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_B7AB9F50E082FC2D38D55B07332B7067_LSET_V1.0.0">
                        <DOI name="DlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-WATCHDOG" longLabel="PERIODE DE RAFRAICHISSEMENT DU WATCHDOG NUMERIQUE" conf="true"/>
                            </Private>
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="setVal" sAddr="19409.0" valKind="RO" valImport="true">
                                <Private type="EFA_UserShortAddress"/>
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="minVal" sAddr="" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="" valKind="RO" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" sAddr="" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" sAddr="" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Watchdog Toggling Period</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-BASCUL-FLUX" longLabel="TEMPORISATION DE BASCULEMENT AUTOMATIQUE DE FLUX SV OU GOOSE" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>20</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Time delay to switch to the backup source SV or GOOSE if used </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16184</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16184.0"/>
                            <DAI name="q" sAddr="16184.1"/>
                            <DAI name="t" sAddr="16184.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LCCH" inst="1" lnType="LCCH1">
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="16184.0"/>
                            <DAI name="q" sAddr="16184.1"/>
                            <DAI name="t" sAddr="16184.2"/>
                            <DAI name="d">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv">
                            <Private type="EFADOName">7054</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="7054.0"/>
                            <DAI name="q" sAddr="7054.1"/>
                            <DAI name="t" sAddr="7054.2"/>
                            <DAI name="subEna" sAddr="7054.4"/>
                            <DAI name="subVal" sAddr="7054.5"/>
                            <DAI name="subQ" sAddr="7054.6"/>
                            <DAI name="d">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Physical Channel status See IEC 61850__7__4 behaviour </Val>
                            </DAI>
                        </DOI>
                        <DOI name="RedChLiv">
                            <Private type="EFADOName">11689</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="11689.0"/>
                            <DAI name="q" sAddr="11689.1"/>
                            <DAI name="t" sAddr="11689.2"/>
                            <DAI name="subEna" sAddr="11689.4"/>
                            <DAI name="subVal" sAddr="11689.5"/>
                            <DAI name="subQ" sAddr="11689.6"/>
                            <DAI name="d">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Physical Channel status of redundant channel See IEC 61850__7__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="ApNam">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>PROCESS_AP</Val>
                            </DAI>
                            <DAI name="d">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Access point name that represents each channel A channel can consist of one physical port or two paired ports in redundancy </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPCP" inst="1" lnType="LPCP1">
                        <DOI name="PortNam">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>ETH1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Label of the terminal on the device See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="TYPE-CON-RESEAU-1" longLabel="TYPE DE CONNEXION RESEAU DU PORT 1" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>24</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>32</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Currently supported value from MauCfgCap See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfgCap1">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>24</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Supported medium access unit MAU setting n See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgtCfg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="ACT-AUTONEG-P-1" longLabel="ACTIVATION/DESACTIVATION AUTONEGOCIATION PORT 1" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>true</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="AdminCfg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="ACT-ETAT-PORT-1" longLabel="ACTIVATION/DESACTIVATION DU PORT 1" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>true</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is administratively up See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Health of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="16184.0"/>
                            <DAI name="q" sAddr="16184.1"/>
                            <DAI name="t" sAddr="16184.2"/>
                            <DAI name="d">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>2.04.003</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>VDF</Val>
                            </DAI>
                            <DAI name="model">
                                <Val>MCU 500-2-S-1-3-1-A-B-X-X-O-X-O-X-Q-X-3-3-X</Val>
                            </DAI>
                            <DAI name="location">
                                <Val>Substation</Val>
                            </DAI>
                            <DAI name="name" valKind="RO" valImport="true">
                                <Val>VDF</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name Plate with information of Network board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mau">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Medium attachment unit link status See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNum">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of the terminal on the device See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>(Tr)IEC 61850-90-4:2013</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LTMS" inst="0" lnType="LTMS">
                        <DOI name="TmSrcSet1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="LIB-SOURCE-TEMPS-REF" longLabel="LIBELLE DE LA SOURCE DE TEMPS DE REFERENCE" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>1588</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name of time source n </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16184</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16184.0"/>
                            <DAI name="q" sAddr="16184.1"/>
                            <DAI name="t" sAddr="16184.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrc">
                            <DAI name="stVal" sAddr="19947.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="19961.1">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="t" sAddr="19961.2">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current time source identity</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmAcc">
                            <Private type="EFADOName">19949</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="19949.0"/>
                            <DAI name="q" sAddr="19949.1"/>
                            <DAI name="t" sAddr="19949.2"/>
                            <DAI name="subEna" sAddr="19949.4"/>
                            <DAI name="subVal" sAddr="19949.5"/>
                            <DAI name="subQ" sAddr="19949.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Significant bits number in the time accuracy part of timestamp See IEC 61850__7__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSyn">
                            <Private type="EFADOName">22645</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="22645.0"/>
                            <DAI name="q" sAddr="22645.1"/>
                            <DAI name="t" sAddr="22645.2"/>
                            <DAI name="subEna" sAddr="22645.4"/>
                            <DAI name="subVal" sAddr="22645.5"/>
                            <DAI name="subQ" sAddr="22645.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Actual time synchronisation applied</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmChSt1">
                            <Private type="EFADOName">12441</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="12441.0"/>
                            <DAI name="q" sAddr="12441.1"/>
                            <DAI name="t" sAddr="12441.2"/>
                            <DAI name="subEna" sAddr="12441.4"/>
                            <DAI name="subVal" sAddr="12441.5"/>
                            <DAI name="subQ" sAddr="12441.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true time channel n is receiving time messages within a specified time interval </Val>
                            </DAI>
                        </DOI>
                        <DOI name="TmSrcTyp">
                            <DAI name="stVal" valKind="RO" valImport="false">
                                <Val>PTP</Val>
                            </DAI>
                            <DAI name="t" sAddr="12441.2">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Type of the clock source</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPDI" inst="1" lnType="EFA_MANUALY_BUILT_LPDI_V1.0.0">
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>RTE:2019A</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Private type="EFAUserInitialValue"/>
                            </DAI>
                            <DAI name="swRev">
                                <Private type="EFAUserInitialValue"/>
                                <Val>2.04.003</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false"/>
                            <DAI name="model">
                                <Private type="EFAUserInitialValue"/>
                                <Val>MAP8220</Val>
                            </DAI>
                            <DAI name="location">
                                <Val>Substation</Val>
                            </DAI>
                            <DAI name="name" valKind="RO" valImport="true">
                                <Private type="EFAUserInitialValue"/>
                                <Val>MAP8220</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name Plate with information Digital Input Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="16184.0"/>
                            <DAI name="q" sAddr="16184.1"/>
                            <DAI name="t" sAddr="16184.2"/>
                            <DAI name="d">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <Private type="EFADOName">16159</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16159.0">
                                <Val>ok</Val>
                            </DAI>
                            <DAI name="q" sAddr="16159.1"/>
                            <DAI name="t" sAddr="16159.2"/>
                            <DAI name="subEna" sAddr="16159.4"/>
                            <DAI name="subVal" sAddr="16159.5"/>
                            <DAI name="subQ" sAddr="16159.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Health of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <Private type="EFADOName">16218</Private>
                            <Private type="EFAUserCreated"/>
                            <Private type="RTE-SettingGroup">SettingGroup value ADU</Private>
                            <DAI name="stVal" sAddr="16218.0"/>
                            <DAI name="q" sAddr="16218.1"/>
                            <DAI name="t" sAddr="16218.2"/>
                            <DAI name="subEna" sAddr="16218.4"/>
                            <DAI name="subVal" sAddr="16218.5"/>
                            <DAI name="subQ" sAddr="16218.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>One instance for each digital input</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <Private type="EFADOName">16219</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16219.0"/>
                            <DAI name="q" sAddr="16219.1"/>
                            <DAI name="t" sAddr="16219.2"/>
                            <DAI name="subEna" sAddr="16219.4"/>
                            <DAI name="subVal" sAddr="16219.5"/>
                            <DAI name="subQ" sAddr="16219.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>One instance for each digital input</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <Private type="EFADOName">16220</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16220.0"/>
                            <DAI name="q" sAddr="16220.1"/>
                            <DAI name="t" sAddr="16220.2"/>
                            <DAI name="subEna" sAddr="16220.4"/>
                            <DAI name="subVal" sAddr="16220.5"/>
                            <DAI name="subQ" sAddr="16220.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>One instance for each digital input</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <Private type="EFADOName">16221</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16221.0"/>
                            <DAI name="q" sAddr="16221.1"/>
                            <DAI name="t" sAddr="16221.2"/>
                            <DAI name="subEna" sAddr="16221.4"/>
                            <DAI name="subVal" sAddr="16221.5"/>
                            <DAI name="subQ" sAddr="16221.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>One instance for each digital input</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <Private type="EFADOName">16222</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16222.0"/>
                            <DAI name="q" sAddr="16222.1"/>
                            <DAI name="t" sAddr="16222.2"/>
                            <DAI name="subEna" sAddr="16222.4"/>
                            <DAI name="subVal" sAddr="16222.5"/>
                            <DAI name="subQ" sAddr="16222.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>One instance for each digital input</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <Private type="EFADOName">16223</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16223.0"/>
                            <DAI name="q" sAddr="16223.1"/>
                            <DAI name="t" sAddr="16223.2"/>
                            <DAI name="subEna" sAddr="16223.4"/>
                            <DAI name="subVal" sAddr="16223.5"/>
                            <DAI name="subQ" sAddr="16223.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>One instance for each digital input</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <Private type="EFADOName">16224</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16224.0"/>
                            <DAI name="q" sAddr="16224.1"/>
                            <DAI name="t" sAddr="16224.2"/>
                            <DAI name="subEna" sAddr="16224.4"/>
                            <DAI name="subVal" sAddr="16224.5"/>
                            <DAI name="subQ" sAddr="16224.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>One instance for each digital input</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <Private type="EFADOName">16225</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16225.0"/>
                            <DAI name="q" sAddr="16225.1"/>
                            <DAI name="t" sAddr="16225.2"/>
                            <DAI name="subEna" sAddr="16225.4"/>
                            <DAI name="subVal" sAddr="16225.5"/>
                            <DAI name="subQ" sAddr="16225.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>One instance for each digital input</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NumInput">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>8</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of physical binary inputs of the board or group</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdNum">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdPos">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>Slot1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical position of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName1">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>IO1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Connector name of the input</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName2">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>IO1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Connector name of the input</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName3">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>IO1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Connector name of the input</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName4">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>IO1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Connector name of the input</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName5">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>IO1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Connector name of the input</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName6">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>IO1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Connector name of the input</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName7">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>IO1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Connector name of the input</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName8">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>IO1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Connector name of the input</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef1">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the input on the connector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef2">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the input on the connector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef3">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the input on the connector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef4">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the input on the connector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef5">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>7</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the input on the connector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef6">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>9</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the input on the connector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef7">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>11</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the input on the connector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef8">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>13</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the input on the connector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef1">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>5;6</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the associated terminal may be shared with several ConnRef </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef2">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>5;6</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the associated terminal may be shared with several ConnRef </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef3">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>5;6</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the associated terminal may be shared with several ConnRef </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef4">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>5;6</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the associated terminal may be shared with several ConnRef </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef5">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>8</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the associated terminal may be shared with several ConnRef </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef6">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the associated terminal may be shared with several ConnRef </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef7">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>12</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the associated terminal may be shared with several ConnRef </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef8">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>14</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the associated terminal may be shared with several ConnRef </Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg1">
                            <Private type="RTE-SettingGroup">1</Private>
                            <SDI name="setMag">
                                <DAI name="f">
                                    <Private type="EFAUserInitialValue"/>
                                    <Val>125</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated Input Voltage</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg2">
                            <Private type="RTE-SettingGroup">1</Private>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated Input Voltage</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg3">
                            <Private type="RTE-SettingGroup">1</Private>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated Input Voltage</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg4">
                            <Private type="RTE-SettingGroup">1</Private>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated Input Voltage</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg5">
                            <Private type="RTE-SettingGroup">2</Private>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated Input Voltage</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg6">
                            <Private type="RTE-SettingGroup">2</Private>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated Input Voltage</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg7">
                            <Private type="RTE-SettingGroup">2</Private>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated Input Voltage</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VinRtg8">
                            <Private type="RTE-SettingGroup">2</Private>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated Input Voltage</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms1">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>5</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Debounce time in ms</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms2">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Debounce time in ms</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms3">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Debounce time in ms</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms4">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Debounce time in ms</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms5">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Debounce time in ms</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms6">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Debounce time in ms</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms7">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Debounce time in ms</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DebTmms8">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Debounce time in ms</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-1-1" longLabel="COEFFICIENT BATTANTES T CARTE 1 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Chatter monitoring period in seconds</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-1-2" longLabel="COEFFICIENT BATTANTES T CARTE 1 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Chatter monitoring period in seconds</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-1-3" longLabel="COEFFICIENT BATTANTES T CARTE 1 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Chatter monitoring period in seconds</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-1-4" longLabel="COEFFICIENT BATTANTES T CARTE 1 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Chatter monitoring period in seconds</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-1-5" longLabel="COEFFICIENT BATTANTES T CARTE 1 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Chatter monitoring period in seconds</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-1-6" longLabel="COEFFICIENT BATTANTES T CARTE 1 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Chatter monitoring period in seconds</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-1-7" longLabel="COEFFICIENT BATTANTES T CARTE 1 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Chatter monitoring period in seconds</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterTms8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-1-8" longLabel="COEFFICIENT BATTANTES T CARTE 1 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>60</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Chatter monitoring period in seconds</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-1-1" longLabel="COEFFICIENT BATTANTES N CARTE 1 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of chatters used as chatter criterion</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-1-2" longLabel="COEFFICIENT BATTANTES N CARTE 1 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of chatters used as chatter criterion</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-1-3" longLabel="COEFFICIENT BATTANTES N CARTE 1 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of chatters used as chatter criterion</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-1-4" longLabel="COEFFICIENT BATTANTES N CARTE 1 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of chatters used as chatter criterion</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-1-5" longLabel="COEFFICIENT BATTANTES N CARTE 1 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of chatters used as chatter criterion</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-1-6" longLabel="COEFFICIENT BATTANTES N CARTE 1 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of chatters used as chatter criterion</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-1-7" longLabel="COEFFICIENT BATTANTES N CARTE 1 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of chatters used as chatter criterion</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChatterNb8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="N-1-8" longLabel="COEFFICIENT BATTANTES N CARTE 1 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>15</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>99</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of chatters used as chatter criterion</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-1-1" longLabel="NIVEAU D ACTIVATION CARTE 1 ENTREE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-1-2" longLabel="NIVEAU D ACTIVATION CARTE 1 ENTREE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-1-3" longLabel="NIVEAU D ACTIVATION CARTE 1 ENTREE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-1-4" longLabel="NIVEAU D ACTIVATION CARTE 1 ENTREE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-1-5" longLabel="NIVEAU D ACTIVATION CARTE 1 ENTREE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-1-6" longLabel="NIVEAU D ACTIVATION CARTE 1 ENTREE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod7">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-1-7" longLabel="NIVEAU D ACTIVATION CARTE 1 ENTREE 7" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InMod8">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-E-1-8" longLabel="NIVEAU D ACTIVATION CARTE 1 ENTREE 8" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPDO" inst="1" lnType="EFA_MANUALY_BUILT_LPDO1_V1.0.0">
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>1.00.000</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>RTE:2019A</Val>
                            </DAI>
                            <DAI name="d">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Private type="EFAUserInitialValue"/>
                            </DAI>
                            <DAI name="swRev">
                                <Private type="EFAUserInitialValue"/>
                                <Val>2.04.003</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false"/>
                            <DAI name="model">
                                <Private type="EFAUserInitialValue"/>
                                <Val>MAP8251</Val>
                            </DAI>
                            <DAI name="location">
                                <Val>Substation</Val>
                            </DAI>
                            <DAI name="name" valKind="RO" valImport="true">
                                <Private type="EFAUserInitialValue"/>
                                <Val>MAP8251</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name Plate with information Digital Output Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="16184.0"/>
                            <DAI name="q" sAddr="16184.1"/>
                            <DAI name="t" sAddr="16184.2"/>
                            <DAI name="d">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <Private type="EFADOName">16145</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16145.0">
                                <Val>ok</Val>
                            </DAI>
                            <DAI name="q" sAddr="16145.1"/>
                            <DAI name="t" sAddr="16145.2"/>
                            <DAI name="subEna" sAddr="16145.4"/>
                            <DAI name="subVal" sAddr="16145.5"/>
                            <DAI name="subQ" sAddr="16145.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Health of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt1">
                            <Private type="EFADOName">16154</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16154.0"/>
                            <DAI name="q" sAddr="16154.1"/>
                            <DAI name="t" sAddr="16154.2"/>
                            <DAI name="subEna" sAddr="16154.4"/>
                            <DAI name="subVal" sAddr="16154.5"/>
                            <DAI name="subQ" sAddr="16154.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of output status associated to each output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt2">
                            <Private type="EFADOName">16153</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of output status associated to each output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt3">
                            <Private type="EFADOName">16152</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of output status associated to each output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt4">
                            <Private type="EFADOName">16151</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of output status associated to each output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt5">
                            <Private type="EFADOName">16150</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of output status associated to each output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RdbSt6">
                            <Private type="EFADOName">16149</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Read back of output status associated to each output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="CmdDO1">
                            <Private type="EFADOName">16245</Private>
                            <Private type="EFAUserCreated"/>
                            <Private type="RTE-SettingGroup">SettingGroup value ADU</Private>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="16245.3"/>
                                <DAI name="orIdent" sAddr="16245.28"/>
                            </SDI>
                            <DAI name="ctlNum" sAddr=""/>
                            <DAI name="stVal" sAddr="16245.0"/>
                            <DAI name="q" sAddr="16245.1"/>
                            <DAI name="t" sAddr="16245.2"/>
                            <DAI name="opRcvd" sAddr="16245.21"/>
                            <DAI name="opOk" sAddr="16245.22"/>
                            <DAI name="tOpOk" sAddr="16245.23"/>
                            <DAI name="subEna" sAddr="16245.24"/>
                            <DAI name="subVal" sAddr="16245.25"/>
                            <DAI name="subQ" sAddr="16245.26"/>
                            <DAI name="subID" sAddr=""/>
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" sAddr="16245.11" valKind="RO" valImport="true">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur" sAddr="16245.12" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" sAddr="16245.13"/>
                                <DAI name="numPls" sAddr="16245.14" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" sAddr="16245.7"/>
                            <DAI name="operTimeout" sAddr="16245.8" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Command of Digital Output One instance for each output contact </Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="16245.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16245.5"/>
                                    <DAI name="orIdent" sAddr="16245.30"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr="16245.6"/>
                                <DAI name="Check" sAddr=""/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="16245.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16245.20"/>
                                    <DAI name="orIdent" sAddr="16245.34"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr=""/>
                            </SDI>
                        </DOI>
                        <DOI name="CmdDO2">
                            <Private type="EFADOName">16246</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="16246.3"/>
                                <DAI name="orIdent" sAddr="16246.28"/>
                            </SDI>
                            <DAI name="ctlNum" sAddr=""/>
                            <DAI name="stVal" sAddr="16246.0"/>
                            <DAI name="q" sAddr="16246.1"/>
                            <DAI name="t" sAddr="16246.2"/>
                            <DAI name="opRcvd" sAddr="16246.21"/>
                            <DAI name="opOk" sAddr="16246.22"/>
                            <DAI name="tOpOk" sAddr="16246.23"/>
                            <DAI name="subEna" sAddr="16246.24"/>
                            <DAI name="subVal" sAddr="16246.25"/>
                            <DAI name="subQ" sAddr="16246.26"/>
                            <DAI name="subID" sAddr=""/>
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" sAddr="16246.11" valKind="RO" valImport="true">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur" sAddr="16246.12" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" sAddr="16246.13"/>
                                <DAI name="numPls" sAddr="16246.14" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" sAddr="16246.7"/>
                            <DAI name="operTimeout" sAddr="16246.8" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Command of Digital Output One instance for each output contact </Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="16246.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16246.5"/>
                                    <DAI name="orIdent" sAddr="16246.30"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr="16246.6"/>
                                <DAI name="Check" sAddr=""/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="16246.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16246.20"/>
                                    <DAI name="orIdent" sAddr="16246.34"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr=""/>
                            </SDI>
                        </DOI>
                        <DOI name="CmdDO3">
                            <Private type="EFADOName">16247</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="16247.3"/>
                                <DAI name="orIdent" sAddr="16247.28"/>
                            </SDI>
                            <DAI name="ctlNum" sAddr=""/>
                            <DAI name="stVal" sAddr="16247.0"/>
                            <DAI name="q" sAddr="16247.1"/>
                            <DAI name="t" sAddr="16247.2"/>
                            <DAI name="opRcvd" sAddr="16247.21"/>
                            <DAI name="opOk" sAddr="16247.22"/>
                            <DAI name="tOpOk" sAddr="16247.23"/>
                            <DAI name="subEna" sAddr="16247.24"/>
                            <DAI name="subVal" sAddr="16247.25"/>
                            <DAI name="subQ" sAddr="16247.26"/>
                            <DAI name="subID" sAddr=""/>
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" sAddr="16247.11" valKind="RO" valImport="true">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur" sAddr="16247.12" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" sAddr="16247.13"/>
                                <DAI name="numPls" sAddr="16247.14" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" sAddr="16247.7"/>
                            <DAI name="operTimeout" sAddr="16247.8" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Command of Digital Output One instance for each output contact </Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="16247.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16247.5"/>
                                    <DAI name="orIdent" sAddr="16247.30"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr="16247.6"/>
                                <DAI name="Check" sAddr=""/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="16247.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16247.20"/>
                                    <DAI name="orIdent" sAddr="16247.34"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr=""/>
                            </SDI>
                        </DOI>
                        <DOI name="CmdDO4">
                            <Private type="EFADOName">16248</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="16248.3"/>
                                <DAI name="orIdent" sAddr="16248.28"/>
                            </SDI>
                            <DAI name="ctlNum" sAddr=""/>
                            <DAI name="stVal" sAddr="16248.0"/>
                            <DAI name="q" sAddr="16248.1"/>
                            <DAI name="t" sAddr="16248.2"/>
                            <DAI name="opRcvd" sAddr="16248.21"/>
                            <DAI name="opOk" sAddr="16248.22"/>
                            <DAI name="tOpOk" sAddr="16248.23"/>
                            <DAI name="subEna" sAddr="16248.24"/>
                            <DAI name="subVal" sAddr="16248.25"/>
                            <DAI name="subQ" sAddr="16248.26"/>
                            <DAI name="subID" sAddr=""/>
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" sAddr="16248.11" valKind="RO" valImport="true">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur" sAddr="16248.12" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" sAddr="16248.13"/>
                                <DAI name="numPls" sAddr="16248.14" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" sAddr="16248.7"/>
                            <DAI name="operTimeout" sAddr="16248.8" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Command of Digital Output One instance for each output contact </Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="16248.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16248.5"/>
                                    <DAI name="orIdent" sAddr="16248.30"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr="16248.6"/>
                                <DAI name="Check" sAddr=""/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="16248.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16248.20"/>
                                    <DAI name="orIdent" sAddr="16248.34"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr=""/>
                            </SDI>
                        </DOI>
                        <DOI name="CmdDO5">
                            <Private type="EFADOName">16249</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="16249.3"/>
                                <DAI name="orIdent" sAddr="16249.28"/>
                            </SDI>
                            <DAI name="ctlNum" sAddr=""/>
                            <DAI name="stVal" sAddr="16249.0"/>
                            <DAI name="q" sAddr="16249.1"/>
                            <DAI name="t" sAddr="16249.2"/>
                            <DAI name="opRcvd" sAddr="16249.21"/>
                            <DAI name="opOk" sAddr="16249.22"/>
                            <DAI name="tOpOk" sAddr="16249.23"/>
                            <DAI name="subEna" sAddr="16249.24"/>
                            <DAI name="subVal" sAddr="16249.25"/>
                            <DAI name="subQ" sAddr="16249.26"/>
                            <DAI name="subID" sAddr=""/>
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" sAddr="16249.11" valKind="RO" valImport="true">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur" sAddr="16249.12" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" sAddr="16249.13"/>
                                <DAI name="numPls" sAddr="16249.14" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" sAddr="16249.7"/>
                            <DAI name="operTimeout" sAddr="16249.8" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Command of Digital Output One instance for each output contact </Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="16249.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16249.5"/>
                                    <DAI name="orIdent" sAddr="16249.30"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr="16249.6"/>
                                <DAI name="Check" sAddr=""/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="16249.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16249.20"/>
                                    <DAI name="orIdent" sAddr="16249.34"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr=""/>
                            </SDI>
                        </DOI>
                        <DOI name="CmdDO6">
                            <Private type="EFADOName">16250</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="16250.3"/>
                                <DAI name="orIdent" sAddr="16250.28"/>
                            </SDI>
                            <DAI name="ctlNum" sAddr=""/>
                            <DAI name="stVal" sAddr="16250.0"/>
                            <DAI name="q" sAddr="16250.1"/>
                            <DAI name="t" sAddr="16250.2"/>
                            <DAI name="opRcvd" sAddr="16250.21"/>
                            <DAI name="opOk" sAddr="16250.22"/>
                            <DAI name="tOpOk" sAddr="16250.23"/>
                            <DAI name="subEna" sAddr="16250.24"/>
                            <DAI name="subVal" sAddr="16250.25"/>
                            <DAI name="subQ" sAddr="16250.26"/>
                            <DAI name="subID" sAddr=""/>
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" sAddr="16250.11" valKind="RO" valImport="true">
                                    <Val>persistent</Val>
                                </DAI>
                                <DAI name="onDur" sAddr="16250.12" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" sAddr="16250.13"/>
                                <DAI name="numPls" sAddr="16250.14" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" sAddr="16250.7"/>
                            <DAI name="operTimeout" sAddr="16250.8" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Command of Digital Output One instance for each output contact </Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="16250.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16250.5"/>
                                    <DAI name="orIdent" sAddr="16250.30"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr="16250.6"/>
                                <DAI name="Check" sAddr=""/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="16250.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16250.20"/>
                                    <DAI name="orIdent" sAddr="16250.34"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr=""/>
                            </SDI>
                        </DOI>
                        <DOI name="NumOut">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>6</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of physical output of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdNum">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BrdPos">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>Slot2</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical position of the board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName1">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>IO2</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Connector name of the output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName2">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>IO2</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Connector name of the output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName3">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>IO2</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Connector name of the output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName4">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>IO2</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Connector name of the output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName5">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>IO2</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Connector name of the output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnName6">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>IO2</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Connector name of the output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef1">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>2</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the output on the connector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef2">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>4</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the output on the connector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef3">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>6</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the output on the connector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef4">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>8</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the output on the connector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef5">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the output on the connector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConnRef6">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>13</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the output on the connector</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef1">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the associated terminal may be shared with several ConnRef </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef2">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>3</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the associated terminal may be shared with several ConnRef </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef3">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>5</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the associated terminal may be shared with several ConnRef </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef4">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>7</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the associated terminal may be shared with several ConnRef </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef5">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>9</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the associated terminal may be shared with several ConnRef </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PolConnRef6">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>12</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference of the associated terminal may be shared with several ConnRef </Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-1" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 1" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-2" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 2" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-3" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 3" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod4">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-4" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 4" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod5">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-5" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 5" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OutMod6">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="NIVEAU-ACT-S-1-6" longLabel="NIVEAU D ACTIVATION CARTE 1 SORTIE 6" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>Active high</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Active high_active low</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LGOS" inst="1" lnType="RTE_6719C19AC04A3D1AE57B56AE97B0EB2D_LGOS_V1.0.0" desc="">
                        <DOI name="GoCBRef">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="REF-GO-LGOS-1" longLabel="REFERENCE DU GOOSE SUPERVISE PAR LGOS 1" conf="true"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference of subscribed GOOSE control block</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SimSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true subscription is receiving simulated messages</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NdsCom">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the subscription needs commissioning</Val>
                            </DAI>
                        </DOI>
                        <DOI name="LastStNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Last state number of the received GOOSE message</Val>
                            </DAI>
                        </DOI>
                        <DOI name="St">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the subscription is active and valid message forwarded to application</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16184</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16184.0"/>
                            <DAI name="q" sAddr="16184.1"/>
                            <DAI name="t" sAddr="16184.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConfRevNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Expected configuration revision number of the message</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LCCH" inst="2" lnType="LCCH2">
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="16184.0"/>
                            <DAI name="q" sAddr="16184.1"/>
                            <DAI name="t" sAddr="16184.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ChLiv">
                            <Private type="EFADOName">15439</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="15439.0"/>
                            <DAI name="q" sAddr="15439.1"/>
                            <DAI name="t" sAddr="15439.2"/>
                            <DAI name="subEna" sAddr="15439.4"/>
                            <DAI name="subVal" sAddr="15439.5"/>
                            <DAI name="subQ" sAddr="15439.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Channel status See IEC 61850__7__4 behaviour </Val>
                            </DAI>
                        </DOI>
                        <DOI name="ApNam">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>ADMIN_AP</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Access point name that represents each channel A channel can consist of one physical port or two paired ports in redundancy </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPCP" inst="2" lnType="LPCP1">
                        <DOI name="PortNam">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>ETH2</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Label of the terminal on the device See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfg">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>24</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>32</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Currently supported value from MauCfgCap See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfgCap1">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>24</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Supported medium access unit MAU setting n See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgtCfg">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>true</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="AdminCfg">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>true</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is administratively up See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Health of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="16184.0"/>
                            <DAI name="q" sAddr="16184.1"/>
                            <DAI name="t" sAddr="16184.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>2.04.003</Val>
                            </DAI>
                            <DAI name="model">
                                <Val>MCU 500-2-S-1-3-1-A-B-X-X-O-X-O-X-Q-X-3-3-X</Val>
                            </DAI>
                            <DAI name="location">
                                <Val>Substation</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name Plate with information of Network board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mau">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Medium attachment unit link status See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNum">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of the terminal on the device See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0">
                                <Val>01.00.00.VDF</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>(Tr)IEC 61850-90-4:2013</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPCP" inst="3" lnType="LPCP1">
                        <DOI name="PortNam">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>ETH3</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Label of the terminal on the device See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfg">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>24</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>32</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Currently supported value from MauCfgCap See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfgCap1">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>24</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Supported medium access unit MAU setting n See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgtCfg">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>true</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="AdminCfg">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>true</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is administratively up See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Health of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="16184.0"/>
                            <DAI name="q" sAddr="16184.1"/>
                            <DAI name="t" sAddr="16184.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Val>2.04.003</Val>
                            </DAI>
                            <DAI name="model">
                                <Val>MCU 500-2-S-1-3-1-A-B-X-X-O-X-O-X-Q-X-3-3-X</Val>
                            </DAI>
                            <DAI name="location">
                                <Val>Substation</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name Plate with information of Network board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mau">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Medium attachment unit link status See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNum">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of the terminal on the device See IEC 61850__90__4 </Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0">
                                <Val>01.00.00.VDF</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>(Tr)IEC 61850-90-4:2013</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDTM1">
                    <Private type="EFALDev">5054dc4e-c7e9-4723-87a5-5701593b4fec</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="AS_PREFIX_SWREV">01.01</Private>
                    <Private type="AS_SWREV">01.00.00</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_27AAFFCF515D89F513C16F40D7F8855C_LLN0_V1.0.0">
                        <Private type="EFA_MapType">EFA_LLN0</Private>
                        <Private type="EFAFunction">da64dcb3-fae5-48ea-80f0-ae86c5d3bead</Private>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_Fusion fusible circuit tension Mono 5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_Fusion fusible circuit tension Mono 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16207</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_Fusion fusible circuit tension Mono 5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_Fusion fusible circuit tension Mono 4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_Fusion fusible circuit tension Mono 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16208</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_Fusion fusible circuit tension Mono 4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_Fusion fusible circuit tension Tri 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_Fusion fusible circuit tension Tri 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16215</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_Fusion fusible circuit tension Tri 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_Fusion fusible circuit tension Mono 6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_Fusion fusible circuit tension Mono 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16212</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_Fusion fusible circuit tension Mono 6_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_TT entree tension Tri condamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_TT entree tension Tri condamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16217</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_TT entree tension Tri condamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_CC ferme entree courant protection Tri 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_CC ferme entree courant protection Tri 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16204</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_CC ferme entree courant protection Tri 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_CC ferme entree courant protection Tri 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_CC ferme entree courant protection Tri 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16216</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_CC ferme entree courant protection Tri 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_CC ferme entree courant protection Mono 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_CC ferme entree courant protection Mono 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16202</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_CC ferme entree courant protection Mono 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_TT entree tension Tri decondamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_TT entree tension Tri decondamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16211</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_TT entree tension Tri decondamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_Fusion fusible circuit tension Mono 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_Fusion fusible circuit tension Mono 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16210</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_Fusion fusible circuit tension Mono 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_Fusion fusible circuit tension Mono 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_Fusion fusible circuit tension Mono 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16209</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_Fusion fusible circuit tension Mono 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_CC ferme entree courant protection Tri 4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_CC ferme entree courant protection Tri 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16205</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_CC ferme entree courant protection Tri 4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_CC ferme entree courant protection Mono 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_CC ferme entree courant protection Mono 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16201</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_CC ferme entree courant protection Mono 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_Fusion fusible circuit tension Mono 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_Fusion fusible circuit tension Mono 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16213</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_Fusion fusible circuit tension Mono 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_CC ferme entree courant protection Tri 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_CC ferme entree courant protection Tri 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16206</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_CC ferme entree courant protection Tri 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_CC ferme entree courant mesure Tri 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_CC ferme entree courant mesure Tri 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16214</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_CC ferme entree courant mesure Tri 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM1_CC ferme entree courant protection Mono 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM1_CC ferme entree courant protection Mono 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16203</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM1_CC ferme entree courant protection Mono 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="subEna" sAddr="16200"/>
                            <DAI name="subVal" sAddr="16200"/>
                            <DAI name="subQ" sAddr="16200"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="01.00" revision="A1" when="20221229" who="SC" what="Initial version"/>
                                    <rte:Hitem version="01.01" revision="A1" when="20231117" who="RN" what="Fuse fail information now dependant on LDTM Mod"/>
                                </Private>
                                <Val>01.00.00.01.01</Val>
                            </DAI>
                            <DAI name="ldNs">
                                <Val>IEC 61850-7-4:2007B</Val>
                            </DAI>
                            <DAI name="d" sAddr="16199.0"/>
                            <DAI name="configRev">
                                <Private type="EFAReadOnly"/>
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.05.02" revision="A1" when="20232809" who="DDJEL" what="Maj DAI.val des HzRtg à 50"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210415" who="RTE" what="Reviewed version"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20210602" who="RTE" what="Add of LPHD IEC61869-9 DO mandatory + change with dataNs et LnNs to respect ed.2.1"/>
                                    <rte:Hitem version="01.00.03" revision="A1" when="20210620" who="FFTaM" what="Correction pb rapport TT + suppression éléments génériques non instanciés + réponse FdM"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20210909" who="GO" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Ajout UUID du LDGRP ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Suppression valKind, valImport des ST  Paramètres:  -Ajout de colonnes pour dire si un paramètre est global à une tranche ou un site dans l'onglet DO  -Correction de certains champs des paramètres pour mise en cohérence avec tous les autres LD  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220215" who="JELGD" what="Suppression doublons onglets FLUX_SIGNAUX Retrait des &quot;.&quot; dans les noms d'entrées analogiques  Ajout des critères sur LN et flux"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220216" who="JEL" what="Suppression des dataNs pour les DO de type VSD Modification du LLN0.lnNs pour les LN concernés par la suppression du dataNs Correction valeurs BAP et FIP"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220329" who="GD" what="Ajout de la colonne LN.prefix.carac dans l'onglet LD-LN Renseignement des infos prefix.carac et LN.inst.carac"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220609" who="JEL FF" what="Ajout du LN XCMD pour la commande du TT.OCO Suppression BDA check inutiles Duplication LDTM en LDTM1 et LDTM2 Ajout du NamPlt dans le LPHD"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220722" who="JEL" what="Ajout des Oper.Check car mandatory"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20230117" who="JELGDGD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO +  ajout colonne &quot;SOURCE_BORNIER.gen&quot; dans les flux  Mise à jour libellé TARGET_BORNIER.name pour les TT.OCO "/>
                                    <rte:Hitem version="01.05.01" revision="A1" when="20230629" who="DDJEL" what="Mise à jour ISA Correction ISA.DEB et FIN de TT.OCO"/>
                                </Private>
                                <Val>01.05.02</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName">16198</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="16198.3"/>
                                <DAI name="orIdent" sAddr="16198.27"/>
                            </SDI>
                            <DAI name="ctlNum" sAddr=""/>
                            <DAI name="stVal" sAddr="16198.0">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr="16198.1"/>
                            <DAI name="t" sAddr="16198.2"/>
                            <DAI name="opRcvd" sAddr="16198.20"/>
                            <DAI name="opOk" sAddr="16198.21"/>
                            <DAI name="tOpOk" sAddr="16198.22"/>
                            <DAI name="subEna" sAddr="16198.23"/>
                            <DAI name="subVal" sAddr="16198.24"/>
                            <DAI name="subQ" sAddr="16198.25"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="16198.7">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="16198.8">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" sAddr="">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="16198.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16198.5"/>
                                    <DAI name="orIdent" sAddr="16198.29"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr="16198.6"/>
                                <DAI name="Check" sAddr=""/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="16198.18"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16198.19"/>
                                    <DAI name="orIdent" sAddr="16198.33"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr=""/>
                            </SDI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="16197.0"/>
                            <DAI name="q" sAddr="16197.1"/>
                            <DAI name="t" sAddr="16197.2"/>
                            <DAI name="subEna" sAddr="16197"/>
                            <DAI name="subVal" sAddr="16197"/>
                            <DAI name="subQ" sAddr="16197"/>
                            <DAI name="subID" sAddr="16197"/>
                            <DAI name="d">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Health of the LDTM</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="16201#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_CC ferme entree courant protection Mono 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16202#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_CC ferme entree courant protection Mono 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16203#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_CC ferme entree courant protection Mono 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16204#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_CC ferme entree courant protection Tri 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16205#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_CC ferme entree courant protection Tri 4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16206#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_CC ferme entree courant protection Tri 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16207#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_Fusion fusible circuit tension Mono 5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16208#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_Fusion fusible circuit tension Mono 4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16209#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_Fusion fusible circuit tension Mono 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16210#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_Fusion fusible circuit tension Mono 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16211#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_TT entree tension Tri decondamne_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16212#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_Fusion fusible circuit tension Mono 6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16213#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_Fusion fusible circuit tension Mono 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16214#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_CC ferme entree courant mesure Tri 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16215#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_Fusion fusible circuit tension Tri 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16216#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_CC ferme entree courant protection Tri 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16217#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM1_TT entree tension Tri condamne_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                        <SettingControl numOfSGs="8" resvTms="600"/>
                    </LN0>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_60BA53C422E4F9009DB4887D5F38B7B8_LPHD_V1.0.0" desc="">
                        <Private type="EFA_MapType">EFA_LPHD</Private>
                        <DOI name="NamHoldRtg">
                            <DAI name="val" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>0-10</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Mandatory according IEC61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamHzRtg">
                            <DAI name="val" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>50;60</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Mandatory according IEC61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVariant">
                            <DAI name="val" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>F4000S1-8I0-16U0-16;F4800S1-8I0-16U0-16</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Mandatory according IEC61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="39.0"/>
                            <DAI name="q" sAddr="39.1"/>
                            <DAI name="t" sAddr="39.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamMaxDlRtg">
                            <DAI name="val" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>950</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Mandatory according IEC61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0">
                                <Private type="EFA_UserShortAddress"/>
                                <Private type="EFAUserInitialValue"/>
                                <Val>01.00.00.01.01</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" sAddr="51.0" valKind="RO" valImport="false">
                                <Private type="EFA_UserShortAddress"/>
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev" sAddr="48.0" valKind="RO" valImport="false">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0" valKind="RO" valImport="false">
                                <Private type="EFA_UserShortAddress"/>
                                <Private type="EFAUserInitialValue"/>
                                <Val>2.04.003</Val>
                            </DAI>
                            <DAI name="serNum" sAddr="49.0" valKind="RO" valImport="false"/>
                            <DAI name="model" sAddr="44.0" valKind="RO" valImport="false">
                                <Val>MCU 500-2-S-1-3-1-A-B-X-X-O-X-O-X-Q-X-3-3-X</Val>
                            </DAI>
                            <DAI name="location" sAddr="43.0">
                                <Val>Templates</Val>
                            </DAI>
                            <DAI name="name"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="559.0">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q" sAddr="559.1"/>
                            <DAI name="t" sAddr="559.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I05C" lnClass="TCTR" inst="53" lnType="RTE_336B5093F3DDA93A19E979FB89196E26_TCTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_5_Input_3</Private>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous current according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamARtg">
                            <DAI name="val" valKind="RO" valImport="true">
                                <Val>1000A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated current according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU current accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="subEna" sAddr="16200.4"/>
                            <DAI name="subVal" sAddr="16200.5"/>
                            <DAI name="subQ" sAddr="16200.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="I-NOM-TC-MES-TRI-1" longLabel="COURANT NOMINAL DU TC MESURE TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary current of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TC-MES-TRI-1" longLabel="RAPPORT DE REDUCTION DU TC MESURE TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="5" BrdPos="Slot5" ConnName="IO5" ConnRef="5et6"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.001</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Courant Mesure Tri 1 phC</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I05B" lnClass="TCTR" inst="52" lnType="RTE_336B5093F3DDA93A19E979FB89196E26_TCTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_5_Input_2</Private>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous current according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamARtg">
                            <DAI name="val" valKind="RO" valImport="true">
                                <Val>1000A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated current according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU current accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="subEna" sAddr="16200.4"/>
                            <DAI name="subVal" sAddr="16200.5"/>
                            <DAI name="subQ" sAddr="16200.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="I-NOM-TC-MES-TRI-1" longLabel="COURANT NOMINAL DU TC MESURE TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary current of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TC-MES-TRI-1" longLabel="RAPPORT DE REDUCTION DU TC MESURE TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="5" BrdPos="Slot5" ConnName="IO5" ConnRef="3et4"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.001</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Courant Mesure Tri 1 phB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I01B" lnClass="TCTR" inst="12" lnType="RTE_336B5093F3DDA93A19E979FB89196E26_TCTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_7_Input_2</Private>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous current according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamARtg">
                            <DAI name="val" valKind="RO" valImport="true">
                                <Val>1000A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated current according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU current accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="subEna" sAddr="16200.4"/>
                            <DAI name="subVal" sAddr="16200.5"/>
                            <DAI name="subQ" sAddr="16200.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="I-NOM-TC-PROT-TRI-1" longLabel="COURANT NOMINAL DU TC PROTECTION TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary current of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TC-PROT-TRI-1" longLabel="RAPPORT DE REDUCTION DU TC PROTECTION TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="7" BrdPos="Slot7" ConnName="IO7" ConnRef="3et4"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.001</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Courant Protection Tri 1 phB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I01C" lnClass="TCTR" inst="13" lnType="RTE_336B5093F3DDA93A19E979FB89196E26_TCTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_7_Input_3</Private>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous current according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamARtg">
                            <DAI name="val" valKind="RO" valImport="true">
                                <Val>1000A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated current according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU current accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="subEna" sAddr="16200.4"/>
                            <DAI name="subVal" sAddr="16200.5"/>
                            <DAI name="subQ" sAddr="16200.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="I-NOM-TC-PROT-TRI-1" longLabel="COURANT NOMINAL DU TC PROTECTION TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary current of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TC-PROT-TRI-1" longLabel="RAPPORT DE REDUCTION DU TC PROTECTION TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding
								
                                <rte:RTEAIO NumInput="4" BoardNum="7" BrdPos="Slot7" ConnName="IO7" ConnRef="5et6"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.001</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Courant Protection Tri 1 phC</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I05A" lnClass="TCTR" inst="51" lnType="RTE_336B5093F3DDA93A19E979FB89196E26_TCTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_5_Input_1</Private>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous current according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamARtg">
                            <DAI name="val" valKind="RO" valImport="true">
                                <Val>1000A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated current according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU current accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="subEna" sAddr="16200.4"/>
                            <DAI name="subVal" sAddr="16200.5"/>
                            <DAI name="subQ" sAddr="16200.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="I-NOM-TC-MES-TRI-1" longLabel="COURANT NOMINAL DU TC MESURE TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary current of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TC-MES-TRI-1" longLabel="RAPPORT DE REDUCTION DU TC MESURE TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="5" BrdPos="Slot5" ConnName="IO5" ConnRef="1et2"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.001</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Courant Mesure Tri 1 phA</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="tlco" lnClass="XSWI" inst="0" lnType="RTE_15D9A87B8C54B2EB4AD751EE9AF1CFE8_XSWI_V1.0.0" desc="">
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="subEna" sAddr="16200.4"/>
                            <DAI name="subVal" sAddr="16200.5"/>
                            <DAI name="subQ" sAddr="16200.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <Private type="EFADOName">16251</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="16251.3"/>
                                <DAI name="orIdent" sAddr="16251.29"/>
                            </SDI>
                            <DAI name="ctlNum" sAddr=""/>
                            <DAI name="stVal" sAddr="16251.0"/>
                            <DAI name="q" sAddr="16251.1"/>
                            <DAI name="t" sAddr="16251.2"/>
                            <DAI name="opRcvd" sAddr="16251.22"/>
                            <DAI name="opOk" sAddr="16251.23"/>
                            <DAI name="tOpOk" sAddr="16251.24"/>
                            <DAI name="subEna" sAddr="16251.25"/>
                            <DAI name="subVal" sAddr="16251.26"/>
                            <DAI name="subQ" sAddr="16251.27"/>
                            <DAI name="subID" sAddr=""/>
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" sAddr="16251.11" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" sAddr="16251.12" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" sAddr="16251.13" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" sAddr="16251.14" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" sAddr="16251.7"/>
                            <DAI name="operTimeout" sAddr="16251.8" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>TT entree tension Tri decondamne TT entree tension Tri condamne</Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="16251.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16251.5"/>
                                    <DAI name="orIdent" sAddr="16251.31"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr="16251.6"/>
                                <DAI name="Check" sAddr="16251.21"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="16251.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16251.20"/>
                                    <DAI name="orIdent" sAddr="16251.35"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr=""/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U01B" lnClass="TVTR" inst="12" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_2</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20401</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20401.0"/>
                            <DAI name="q" sAddr="20401.1"/>
                            <DAI name="t" sAddr="20401.2"/>
                            <DAI name="subEna" sAddr="20401.4"/>
                            <DAI name="subVal" sAddr="20401.5"/>
                            <DAI name="subQ" sAddr="20401.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Tri 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="subEna" sAddr="16200.4"/>
                            <DAI name="subVal" sAddr="16200.5"/>
                            <DAI name="subQ" sAddr="16200.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-TRI-1" longLabel="TENSION COMPOSEE NOMINALE DU TT TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-TRI-1" longLabel="RAPPORT DE REDUCTION DU TT TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="3et4"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Tri 1 phB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U01C" lnClass="TVTR" inst="13" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_3</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20401</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20401.0"/>
                            <DAI name="q" sAddr="20401.1"/>
                            <DAI name="t" sAddr="20401.2"/>
                            <DAI name="subEna" sAddr="20401.4"/>
                            <DAI name="subVal" sAddr="20401.5"/>
                            <DAI name="subQ" sAddr="20401.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Tri 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="subEna" sAddr="16200.4"/>
                            <DAI name="subVal" sAddr="16200.5"/>
                            <DAI name="subQ" sAddr="16200.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-TRI-1" longLabel="TENSION COMPOSEE NOMINALE DU TT TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-TRI-1" longLabel="RAPPORT DE REDUCTION DU TT TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="5et6"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Tri 1 phC</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I06N" lnClass="TCTR" inst="61" lnType="RTE_336B5093F3DDA93A19E979FB89196E26_TCTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_7_Input_4</Private>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous current according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamARtg">
                            <DAI name="val" valKind="RO" valImport="true">
                                <Val>1000A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated current according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU current accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="subEna" sAddr="16200.4"/>
                            <DAI name="subVal" sAddr="16200.5"/>
                            <DAI name="subQ" sAddr="16200.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="I-NOM-TC-PROT-MONO-1" longLabel="COURANT NOMINAL DU TC PROTECTION MONOPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary current of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TC-PROT-MONO-1" longLabel="RAPPORT DE REDUCTION DU TC PROTECTION MONOPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="7" BrdPos="Slot7" ConnName="IO7" ConnRef="7et8"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.001</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Courant Protection Mono 1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSYN" inst="0" lnType="RTE_6CB1B503148A951CAB9BC81008419373_LSYN_V1.0.0" desc="">
                        <DOI name="WYESyncSrcId">
                            <Private type="EFADOName">20400</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20400.0"/>
                            <DAI name="q" sAddr="20400.1"/>
                            <DAI name="t" sAddr="20400.2"/>
                            <DAI name="subEna" sAddr="20400.4"/>
                            <DAI name="subVal" sAddr="20400.5"/>
                            <DAI name="subQ" sAddr="20400.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of grandmaster clock used to synchronise the SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ccscs" lnClass="XSWI" inst="5" lnType="RTE_A070441519089D2ABF348B1BCF25D1D4_XSWI_V1.0.0" desc="">
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="subEna" sAddr="16200.4"/>
                            <DAI name="subVal" sAddr="16200.5"/>
                            <DAI name="subQ" sAddr="16200.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <Private type="EFADOName">16253</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16253.0"/>
                            <DAI name="q" sAddr="16253.1"/>
                            <DAI name="t" sAddr="16253.2"/>
                            <DAI name="subEna" sAddr="16253.25"/>
                            <DAI name="subVal" sAddr="16253.26"/>
                            <DAI name="subQ" sAddr="16253.27"/>
                            <DAI name="subID" sAddr="16253"/>
                            <DAI name="ctlModel" sAddr="16253.7"/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>CC ferme entree courant mesure Tri 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ccscs" lnClass="XSWI" inst="1" lnType="RTE_A070441519089D2ABF348B1BCF25D1D4_XSWI_V1.0.0" desc="">
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="subEna" sAddr="16200.4"/>
                            <DAI name="subVal" sAddr="16200.5"/>
                            <DAI name="subQ" sAddr="16200.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <Private type="EFADOName">16254</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16254.0"/>
                            <DAI name="q" sAddr="16254.1"/>
                            <DAI name="t" sAddr="16254.2"/>
                            <DAI name="subEna" sAddr="16254.25"/>
                            <DAI name="subVal" sAddr="16254.26"/>
                            <DAI name="subQ" sAddr="16254.27"/>
                            <DAI name="subID" sAddr="16254"/>
                            <DAI name="ctlModel" sAddr="16254.7"/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>CC ferme entree courant protection Tri 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ccscs" lnClass="XSWI" inst="6" lnType="RTE_A070441519089D2ABF348B1BCF25D1D4_XSWI_V1.0.0" desc="">
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="subEna" sAddr="16200.4"/>
                            <DAI name="subVal" sAddr="16200.5"/>
                            <DAI name="subQ" sAddr="16200.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <Private type="EFADOName">16252</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16252.0"/>
                            <DAI name="q" sAddr="16252.1"/>
                            <DAI name="t" sAddr="16252.2"/>
                            <DAI name="subEna" sAddr="16252.25"/>
                            <DAI name="subVal" sAddr="16252.26"/>
                            <DAI name="subQ" sAddr="16252.27"/>
                            <DAI name="subID" sAddr="16252"/>
                            <DAI name="ctlModel" sAddr="16252.7"/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>CC ferme entree courant protection Mono 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_A4D8AF6DCE3EB4D5F1B10EF1F88605CB_LSET_V1.0.0" desc="">
                        <DOI name="SetPhNum">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHX-PHASE-REF" longLabel="CHOIX DE LA PHASE DE REFERENCE" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>ph4</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference phase for recloser _phase of the busbar instrument transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I01A" lnClass="TCTR" inst="11" lnType="RTE_336B5093F3DDA93A19E979FB89196E26_TCTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_7_Input_1</Private>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous current according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamARtg">
                            <DAI name="val" valKind="RO" valImport="true">
                                <Val>1000A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated current according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU current accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="subEna" sAddr="16200.4"/>
                            <DAI name="subVal" sAddr="16200.5"/>
                            <DAI name="subQ" sAddr="16200.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="I-NOM-TC-PROT-TRI-1" longLabel="COURANT NOMINAL DU TC PROTECTION TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary current of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TC-PROT-TRI-1" longLabel="RAPPORT DE REDUCTION DU TC PROTECTION TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="7" BrdPos="Slot7" ConnName="IO7" ConnRef="1et2"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.001</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Courant Protection Tri 1 phA</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U01A" lnClass="TVTR" inst="11" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_1</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20401</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20401.0"/>
                            <DAI name="q" sAddr="20401.1"/>
                            <DAI name="t" sAddr="20401.2"/>
                            <DAI name="subEna" sAddr="20401.4"/>
                            <DAI name="subVal" sAddr="20401.5"/>
                            <DAI name="subQ" sAddr="20401.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Tri 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="subEna" sAddr="16200.4"/>
                            <DAI name="subVal" sAddr="16200.5"/>
                            <DAI name="subQ" sAddr="16200.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-TRI-1" longLabel="TENSION COMPOSEE NOMINALE DU TT TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-TRI-1" longLabel="RAPPORT DE REDUCTION DU TT TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="1et2"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Tri 1 phA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="tlco" lnClass="XCMD" inst="0" lnType="RTE_17B4AF2C5DFFC50BD634F93885D04C76_XCMD_V1.0.0" desc="">
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <Private type="EFADOName">16752</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="general" sAddr="16752.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="16752.1"/>
                            <DAI name="t" sAddr="16752.2"/>
                            <SDI name="originSrc">
                                <DAI name="orCat" sAddr="16752.3">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                                <DAI name="orIdent" sAddr="16752.8">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                            </SDI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Order close to send to physical output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16200</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16200.0"/>
                            <DAI name="q" sAddr="16200.1"/>
                            <DAI name="t" sAddr="16200.2"/>
                            <DAI name="subEna" sAddr="16200.4"/>
                            <DAI name="subVal" sAddr="16200.5"/>
                            <DAI name="subQ" sAddr="16200.6"/>
                            <DAI name="subID" sAddr="16200"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <Private type="EFADOName">16751</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="general" sAddr="16751.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="16751.1"/>
                            <DAI name="t" sAddr="16751.2"/>
                            <SDI name="originSrc">
                                <DAI name="orCat" sAddr="16751.3">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                                <DAI name="orIdent" sAddr="16751.8">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Order open to send to physical output</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDTM2">
                    <Private type="EFALDev">badeb98e-a9d0-47f5-a285-9de7175a3661</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1B</Private>
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="AS_PREFIX_SWREV">01.01</Private>
                    <Private type="AS_SWREV">01.00.00</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_27AAFFCF515D89F513C16F40D7F8855C_LLN0_V1.0.0">
                        <Private type="EFA_MapType">EFA_LLN0</Private>
                        <Private type="EFAFunction">0e4dc906-fe2a-4aa7-ae89-9956be040f89</Private>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_Fusion fusible circuit tension Mono 5_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_Fusion fusible circuit tension Mono 5_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16271</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_Fusion fusible circuit tension Mono 5_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_Fusion fusible circuit tension Mono 4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_Fusion fusible circuit tension Mono 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16272</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_Fusion fusible circuit tension Mono 4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_Fusion fusible circuit tension Tri 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_Fusion fusible circuit tension Tri 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16279</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_Fusion fusible circuit tension Tri 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_Fusion fusible circuit tension Mono 6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_Fusion fusible circuit tension Mono 6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16276</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_Fusion fusible circuit tension Mono 6_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_TT entree tension Tri condamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_TT entree tension Tri condamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16281</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_TT entree tension Tri condamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_CC ferme entree courant protection Tri 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_CC ferme entree courant protection Tri 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16268</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_CC ferme entree courant protection Tri 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_CC ferme entree courant protection Tri 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_CC ferme entree courant protection Tri 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16280</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_CC ferme entree courant protection Tri 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_CC ferme entree courant protection Mono 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_CC ferme entree courant protection Mono 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16266</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_CC ferme entree courant protection Mono 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_TT entree tension Tri decondamne_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_TT entree tension Tri decondamne_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16275</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_TT entree tension Tri decondamne_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_Fusion fusible circuit tension Mono 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_Fusion fusible circuit tension Mono 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16274</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_Fusion fusible circuit tension Mono 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_Fusion fusible circuit tension Mono 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_Fusion fusible circuit tension Mono 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16273</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_Fusion fusible circuit tension Mono 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_CC ferme entree courant protection Tri 4_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_CC ferme entree courant protection Tri 4_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16269</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_CC ferme entree courant protection Tri 4_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_CC ferme entree courant protection Mono 2_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_CC ferme entree courant protection Mono 2_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16265</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_CC ferme entree courant protection Mono 2_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_Fusion fusible circuit tension Mono 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_Fusion fusible circuit tension Mono 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16277</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_Fusion fusible circuit tension Mono 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_CC ferme entree courant protection Tri 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_CC ferme entree courant protection Tri 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16270</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_CC ferme entree courant protection Tri 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_CC ferme entree courant mesure Tri 1_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_CC ferme entree courant mesure Tri 1_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16278</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_CC ferme entree courant mesure Tri 1_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDTM2_CC ferme entree courant protection Mono 3_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDTM2_CC ferme entree courant protection Mono 3_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr">
                                <Val>16267</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDTM2_CC ferme entree courant protection Mono 3_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="subEna" sAddr="16264"/>
                            <DAI name="subVal" sAddr="16264"/>
                            <DAI name="subQ" sAddr="16264"/>
                            <DAI name="subID" sAddr="16264"/>
                            <DAI name="d">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="01.00" revision="A1" when="20221229" who="SC" what="Initial version"/>
                                    <rte:Hitem version="01.01" revision="A1" when="20231117" who="RN" what="Fuse fail information now dependant on LDTM Mod"/>
                                </Private>
                                <Val>01.00.00.01.01</Val>
                            </DAI>
                            <DAI name="ldNs">
                                <Val>IEC 61850-7-4:2007B</Val>
                            </DAI>
                            <DAI name="d" sAddr="16263.0"/>
                            <DAI name="configRev">
                                <Private type="EFAReadOnly"/>
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.05.02" revision="A1" when="20232809" who="DDJEL" what="Maj DAI.val des HzRtg à 50"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210415" who="RTE" what="Reviewed version"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20210602" who="RTE" what="Add of LPHD IEC61869-9 DO mandatory + change with dataNs et LnNs to respect ed.2.1"/>
                                    <rte:Hitem version="01.00.03" revision="A1" when="20210620" who="FFTaM" what="Correction pb rapport TT + suppression éléments génériques non instanciés + réponse FdM"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20210909" who="GO" what="Fusion fichier LD statique et fichier FLOW Fusion fichier LD statique et fichier FLOW Ajout UUID du LDGRP ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Suppression valKind, valImport des ST  Paramètres:  -Ajout de colonnes pour dire si un paramètre est global à une tranche ou un site dans l'onglet DO  -Correction de certains champs des paramètres pour mise en cohérence avec tous les autres LD  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220215" who="JELGD" what="Suppression doublons onglets FLUX_SIGNAUX Retrait des &quot;.&quot; dans les noms d'entrées analogiques  Ajout des critères sur LN et flux"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220216" who="JEL" what="Suppression des dataNs pour les DO de type VSD Modification du LLN0.lnNs pour les LN concernés par la suppression du dataNs Correction valeurs BAP et FIP"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220329" who="GD" what="Ajout de la colonne LN.prefix.carac dans l'onglet LD-LN Renseignement des infos prefix.carac et LN.inst.carac"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220609" who="JEL FF" what="Ajout du LN XCMD pour la commande du TT.OCO Suppression BDA check inutiles Duplication LDTM en LDTM1 et LDTM2 Ajout du NamPlt dans le LPHD"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220722" who="JEL" what="Ajout des Oper.Check car mandatory"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20230117" who="JELGDGD" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO +  ajout colonne &quot;SOURCE_BORNIER.gen&quot; dans les flux  Mise à jour libellé TARGET_BORNIER.name pour les TT.OCO "/>
                                    <rte:Hitem version="01.05.01" revision="A1" when="20230629" who="DDJEL" what="Mise à jour ISA Correction ISA.DEB et FIN de TT.OCO"/>
                                </Private>
                                <Val>01.05.02</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName">16262</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="16262.3"/>
                                <DAI name="orIdent" sAddr="16262.27"/>
                            </SDI>
                            <DAI name="ctlNum" sAddr=""/>
                            <DAI name="stVal" sAddr="16262.0">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr="16262.1"/>
                            <DAI name="t" sAddr="16262.2"/>
                            <DAI name="opRcvd" sAddr="16262.20"/>
                            <DAI name="opOk" sAddr="16262.21"/>
                            <DAI name="tOpOk" sAddr="16262.22"/>
                            <DAI name="subEna" sAddr="16262.23"/>
                            <DAI name="subVal" sAddr="16262.24"/>
                            <DAI name="subQ" sAddr="16262.25"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="16262.7">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="16262.8">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" sAddr="">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="16262.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16262.5"/>
                                    <DAI name="orIdent" sAddr="16262.29"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr="16262.6"/>
                                <DAI name="Check" sAddr=""/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="16262.18"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16262.19"/>
                                    <DAI name="orIdent" sAddr="16262.33"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr=""/>
                            </SDI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="16261.0"/>
                            <DAI name="q" sAddr="16261.1"/>
                            <DAI name="t" sAddr="16261.2"/>
                            <DAI name="subEna" sAddr="16261"/>
                            <DAI name="subVal" sAddr="16261"/>
                            <DAI name="subQ" sAddr="16261"/>
                            <DAI name="subID" sAddr="16261"/>
                            <DAI name="d">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Health of the LDTM</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="16265#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_CC ferme entree courant protection Mono 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16266#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_CC ferme entree courant protection Mono 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16267#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_CC ferme entree courant protection Mono 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16268#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_CC ferme entree courant protection Tri 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16269#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_CC ferme entree courant protection Tri 4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16270#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_CC ferme entree courant protection Tri 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16271#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_Fusion fusible circuit tension Mono 5_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16272#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_Fusion fusible circuit tension Mono 4_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16273#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_Fusion fusible circuit tension Mono 2_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16274#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_Fusion fusible circuit tension Mono 3_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16275#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_TT entree tension Tri decondamne_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16276#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_Fusion fusible circuit tension Mono 6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16277#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_Fusion fusible circuit tension Mono 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16278#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_CC ferme entree courant mesure Tri 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16279#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_Fusion fusible circuit tension Tri 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16280#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_CC ferme entree courant protection Tri 1_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="16281#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDTM2_TT entree tension Tri condamne_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                        <SettingControl numOfSGs="8" resvTms="600"/>
                    </LN0>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_60BA53C422E4F9009DB4887D5F38B7B8_LPHD_V1.0.0" desc="">
                        <Private type="EFA_MapType">EFA_LPHD</Private>
                        <DOI name="NamHoldRtg">
                            <DAI name="val" valKind="RO" valImport="false">
                                <Val>0-10</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Mandatory according IEC61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamHzRtg">
                            <DAI name="val" valKind="RO" valImport="false">
                                <Val>50;60</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory according IEC61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVariant">
                            <DAI name="val" valKind="RO" valImport="false">
                                <Val>F4000S1-8I0-16U0-16;F4800S1-8I0-16U0-16</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Mandatory according IEC61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="39.0"/>
                            <DAI name="q" sAddr="39.1"/>
                            <DAI name="t" sAddr="39.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamMaxDlRtg">
                            <DAI name="val" valKind="RO" valImport="false">
                                <Val>950</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Mandatory according IEC61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0">
                                <Private type="EFA_UserShortAddress"/>
                                <Private type="EFAUserInitialValue"/>
                                <Val>01.00.00.01.01</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 61869-9:2016</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" sAddr="51.0" valKind="RO" valImport="false">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev" sAddr="48.0" valKind="RO" valImport="false">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0" valKind="RO" valImport="false">
                                <Private type="EFA_UserShortAddress"/>
                                <Private type="EFAUserInitialValue"/>
                                <Val>2.04.003</Val>
                            </DAI>
                            <DAI name="serNum" sAddr="49.0" valKind="RO" valImport="false"/>
                            <DAI name="model" sAddr="44.0" valKind="RO" valImport="false">
                                <Val>MCU 500-2-S-1-3-1-A-B-X-X-O-X-O-X-Q-X-3-3-X</Val>
                            </DAI>
                            <DAI name="location" sAddr="43.0">
                                <Val>Templates</Val>
                            </DAI>
                            <DAI name="name"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="559.0">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q" sAddr="559.1"/>
                            <DAI name="t" sAddr="559.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Private type="EFAUserInitialValue"/>
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I05C" lnClass="TCTR" inst="53" lnType="RTE_336B5093F3DDA93A19E979FB89196E26_TCTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_5_Input_3</Private>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous current according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamARtg">
                            <DAI name="val" valKind="RO" valImport="true">
                                <Val>1000A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated current according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU current accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="subEna" sAddr="16264.4"/>
                            <DAI name="subVal" sAddr="16264.5"/>
                            <DAI name="subQ" sAddr="16264.6"/>
                            <DAI name="subID" sAddr="16264"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="I-NOM-TC-MES-TRI-1" longLabel="COURANT NOMINAL DU TC MESURE TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary current of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TC-MES-TRI-1" longLabel="RAPPORT DE REDUCTION DU TC MESURE TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="5" BrdPos="Slot5" ConnName="IO5" ConnRef="5et6"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.001</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Courant Mesure Tri 1 phC</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I05B" lnClass="TCTR" inst="52" lnType="RTE_336B5093F3DDA93A19E979FB89196E26_TCTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_5_Input_2</Private>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of current transformer</Val>
                            </DAI>
                        </DOI>
