                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous current according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamARtg">
                            <DAI name="val" valKind="RO" valImport="true">
                                <Val>1000A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated current according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU current accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="subEna" sAddr="16264.4"/>
                            <DAI name="subVal" sAddr="16264.5"/>
                            <DAI name="subQ" sAddr="16264.6"/>
                            <DAI name="subID" sAddr="16264"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="I-NOM-TC-MES-TRI-1" longLabel="COURANT NOMINAL DU TC MESURE TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary current of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TC-MES-TRI-1" longLabel="RAPPORT DE REDUCTION DU TC MESURE TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="5" BrdPos="Slot5" ConnName="IO5" ConnRef="3et4"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.001</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Courant Mesure Tri 1 phB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I01B" lnClass="TCTR" inst="12" lnType="RTE_336B5093F3DDA93A19E979FB89196E26_TCTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_7_Input_2</Private>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous current according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamARtg">
                            <DAI name="val" valKind="RO" valImport="true">
                                <Val>1000A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated current according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU current accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="subEna" sAddr="16264.4"/>
                            <DAI name="subVal" sAddr="16264.5"/>
                            <DAI name="subQ" sAddr="16264.6"/>
                            <DAI name="subID" sAddr="16264"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="I-NOM-TC-PROT-TRI-1" longLabel="COURANT NOMINAL DU TC PROTECTION TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary current of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TC-PROT-TRI-1" longLabel="RAPPORT DE REDUCTION DU TC PROTECTION TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="7" BrdPos="Slot7" ConnName="IO7" ConnRef="3et4"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.001</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Courant Protection Tri 1 phB</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I01C" lnClass="TCTR" inst="13" lnType="RTE_336B5093F3DDA93A19E979FB89196E26_TCTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_7_Input_3</Private>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous current according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamARtg">
                            <DAI name="val" valKind="RO" valImport="true">
                                <Val>1000A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated current according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU current accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="subEna" sAddr="16264.4"/>
                            <DAI name="subVal" sAddr="16264.5"/>
                            <DAI name="subQ" sAddr="16264.6"/>
                            <DAI name="subID" sAddr="16264"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="I-NOM-TC-PROT-TRI-1" longLabel="COURANT NOMINAL DU TC PROTECTION TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary current of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TC-PROT-TRI-1" longLabel="RAPPORT DE REDUCTION DU TC PROTECTION TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="7" BrdPos="Slot7" ConnName="IO7" ConnRef="5et6"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.001</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Courant Protection Tri 1 phC</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I05A" lnClass="TCTR" inst="51" lnType="RTE_336B5093F3DDA93A19E979FB89196E26_TCTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_5_Input_1</Private>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous current according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamARtg">
                            <DAI name="val" valKind="RO" valImport="true">
                                <Val>1000A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated current according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU current accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="subEna" sAddr="16264.4"/>
                            <DAI name="subVal" sAddr="16264.5"/>
                            <DAI name="subQ" sAddr="16264.6"/>
                            <DAI name="subID" sAddr="16264"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="I-NOM-TC-MES-TRI-1" longLabel="COURANT NOMINAL DU TC MESURE TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary current of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TC-MES-TRI-1" longLabel="RAPPORT DE REDUCTION DU TC MESURE TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="5" BrdPos="Slot5" ConnName="IO5" ConnRef="1et2"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.001</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Courant Mesure Tri 1 phA</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="tlco" lnClass="XSWI" inst="0" lnType="RTE_15D9A87B8C54B2EB4AD751EE9AF1CFE8_XSWI_V1.0.0" desc="">
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="subEna" sAddr="16264.4"/>
                            <DAI name="subVal" sAddr="16264.5"/>
                            <DAI name="subQ" sAddr="16264.6"/>
                            <DAI name="subID" sAddr="16264"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <Private type="EFADOName">16753</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="16753.3"/>
                                <DAI name="orIdent" sAddr="16753.29"/>
                            </SDI>
                            <DAI name="ctlNum" sAddr=""/>
                            <DAI name="stVal" sAddr="16753.0"/>
                            <DAI name="q" sAddr="16753.1"/>
                            <DAI name="t" sAddr="16753.2"/>
                            <DAI name="opRcvd" sAddr="16753.22"/>
                            <DAI name="opOk" sAddr="16753.23"/>
                            <DAI name="tOpOk" sAddr="16753.24"/>
                            <DAI name="subEna" sAddr="16753.25"/>
                            <DAI name="subVal" sAddr="16753.26"/>
                            <DAI name="subQ" sAddr="16753.27"/>
                            <DAI name="subID" sAddr=""/>
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" sAddr="16753.11" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" sAddr="16753.12" valKind="RO" valImport="true">
                                    <Val>150</Val>
                                </DAI>
                                <DAI name="offDur" sAddr="16753.13" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" sAddr="16753.14" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" sAddr="16753.7">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="16753.8" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>TT entree tension Tri decondamne TT entree tension Tri condamne</Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="16753.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16753.5"/>
                                    <DAI name="orIdent" sAddr="16753.31"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr="16753.6"/>
                                <DAI name="Check" sAddr="16753.21"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="16753.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="16753.20"/>
                                    <DAI name="orIdent" sAddr="16753.35"/>
                                </SDI>
                                <DAI name="ctlNum" sAddr=""/>
                                <DAI name="T" sAddr=""/>
                                <DAI name="Test" sAddr=""/>
                            </SDI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U01B" lnClass="TVTR" inst="12" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_2</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20402</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20402.0"/>
                            <DAI name="q" sAddr="20402.1"/>
                            <DAI name="t" sAddr="20402.2"/>
                            <DAI name="subEna" sAddr="20402.4"/>
                            <DAI name="subVal" sAddr="20402.5"/>
                            <DAI name="subQ" sAddr="20402.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Tri 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="subEna" sAddr="16264.4"/>
                            <DAI name="subVal" sAddr="16264.5"/>
                            <DAI name="subQ" sAddr="16264.6"/>
                            <DAI name="subID" sAddr="16264"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-TRI-1" longLabel="TENSION COMPOSEE NOMINALE DU TT TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-TRI-1" longLabel="RAPPORT DE REDUCTION DU TT TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="3et4"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Tri 1 phB</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U01C" lnClass="TVTR" inst="13" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_3</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20402</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20402.0"/>
                            <DAI name="q" sAddr="20402.1"/>
                            <DAI name="t" sAddr="20402.2"/>
                            <DAI name="subEna" sAddr="20402.4"/>
                            <DAI name="subVal" sAddr="20402.5"/>
                            <DAI name="subQ" sAddr="20402.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Tri 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="subEna" sAddr="16264.4"/>
                            <DAI name="subVal" sAddr="16264.5"/>
                            <DAI name="subQ" sAddr="16264.6"/>
                            <DAI name="subID" sAddr="16264"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-TRI-1" longLabel="TENSION COMPOSEE NOMINALE DU TT TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-TRI-1" longLabel="RAPPORT DE REDUCTION DU TT TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="5et6"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Tri 1 phC</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I06N" lnClass="TCTR" inst="61" lnType="RTE_336B5093F3DDA93A19E979FB89196E26_TCTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_7_Input_4</Private>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous current according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamARtg">
                            <DAI name="val" valKind="RO" valImport="true">
                                <Val>1000A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated current according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU current accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="subEna" sAddr="16264.4"/>
                            <DAI name="subVal" sAddr="16264.5"/>
                            <DAI name="subQ" sAddr="16264.6"/>
                            <DAI name="subID" sAddr="16264"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="I-NOM-TC-PROT-MONO-1" longLabel="COURANT NOMINAL DU TC PROTECTION MONOPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary current of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TC-PROT-MONO-1" longLabel="RAPPORT DE REDUCTION DU TC PROTECTION MONOPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="7" BrdPos="Slot7" ConnName="IO7" ConnRef="7et8"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.001</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Courant Protection Mono 1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSYN" inst="0" lnType="RTE_6CB1B503148A951CAB9BC81008419373_LSYN_V1.0.0" desc="">
                        <DOI name="WYESyncSrcId">
                            <Private type="EFADOName">20400</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20400.0"/>
                            <DAI name="q" sAddr="20400.1"/>
                            <DAI name="t" sAddr="20400.2"/>
                            <DAI name="subEna" sAddr="20400.4"/>
                            <DAI name="subVal" sAddr="20400.5"/>
                            <DAI name="subQ" sAddr="20400.6"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication of grandmaster clock used to synchronise the SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ccscs" lnClass="XSWI" inst="5" lnType="RTE_A070441519089D2ABF348B1BCF25D1D4_XSWI_V1.0.0" desc="">
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="subEna" sAddr="16264.4"/>
                            <DAI name="subVal" sAddr="16264.5"/>
                            <DAI name="subQ" sAddr="16264.6"/>
                            <DAI name="subID" sAddr="16264"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <Private type="EFADOName">16755</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16755.0"/>
                            <DAI name="q" sAddr="16755.1"/>
                            <DAI name="t" sAddr="16755.2"/>
                            <DAI name="subEna" sAddr="16755.25"/>
                            <DAI name="subVal" sAddr="16755.26"/>
                            <DAI name="subQ" sAddr="16755.27"/>
                            <DAI name="subID" sAddr="16755"/>
                            <DAI name="ctlModel" sAddr="16755.7">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>CC ferme entree courant mesure Tri 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ccscs" lnClass="XSWI" inst="1" lnType="RTE_A070441519089D2ABF348B1BCF25D1D4_XSWI_V1.0.0" desc="">
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="subEna" sAddr="16264.4"/>
                            <DAI name="subVal" sAddr="16264.5"/>
                            <DAI name="subQ" sAddr="16264.6"/>
                            <DAI name="subID" sAddr="16264"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <Private type="EFADOName">16756</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16756.0"/>
                            <DAI name="q" sAddr="16756.1"/>
                            <DAI name="t" sAddr="16756.2"/>
                            <DAI name="subEna" sAddr="16756.25"/>
                            <DAI name="subVal" sAddr="16756.26"/>
                            <DAI name="subQ" sAddr="16756.27"/>
                            <DAI name="subID" sAddr="16756"/>
                            <DAI name="ctlModel" sAddr="16756.7">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>CC ferme entree courant protection Tri 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ccscs" lnClass="XSWI" inst="6" lnType="RTE_A070441519089D2ABF348B1BCF25D1D4_XSWI_V1.0.0" desc="">
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="subEna" sAddr="16264.4"/>
                            <DAI name="subVal" sAddr="16264.5"/>
                            <DAI name="subQ" sAddr="16264.6"/>
                            <DAI name="subID" sAddr="16264"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <Private type="EFADOName">16754</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16754.0"/>
                            <DAI name="q" sAddr="16754.1"/>
                            <DAI name="t" sAddr="16754.2"/>
                            <DAI name="subEna" sAddr="16754.25"/>
                            <DAI name="subVal" sAddr="16754.26"/>
                            <DAI name="subQ" sAddr="16754.27"/>
                            <DAI name="subID" sAddr="16754"/>
                            <DAI name="ctlModel" sAddr="16754.7">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>CC ferme entree courant protection Mono 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_A4D8AF6DCE3EB4D5F1B10EF1F88605CB_LSET_V1.0.0" desc="">
                        <DOI name="SetPhNum">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHX-PHASE-REF" longLabel="CHOIX DE LA PHASE DE REFERENCE" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>ph4</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Reference phase for recloser _phase of the busbar instrument transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="I01A" lnClass="TCTR" inst="11" lnType="RTE_336B5093F3DDA93A19E979FB89196E26_TCTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_7_Input_1</Private>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous current according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamARtg">
                            <DAI name="val" valKind="RO" valImport="true">
                                <Val>1000A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated current according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU current accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="subEna" sAddr="16264.4"/>
                            <DAI name="subVal" sAddr="16264.5"/>
                            <DAI name="subQ" sAddr="16264.6"/>
                            <DAI name="subID" sAddr="16264"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ARtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="I-NOM-TC-PROT-TRI-1" longLabel="COURANT NOMINAL DU TC PROTECTION TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary current of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TC-PROT-TRI-1" longLabel="RAPPORT DE REDUCTION DU TC PROTECTION TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>1000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of current transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AmpSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="7" BrdPos="Slot7" ConnName="IO7" ConnRef="1et2"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.001</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Courant Protection Tri 1 phA</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="U01A" lnClass="TVTR" inst="11" lnType="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0" desc="">
                        <Private type="EFA-PhysicalBinding">BoardNum_9_Input_1</Private>
                        <DOI name="NamClipRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU ratio of the clipping limit instantaneous voltage according to 61869__9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamVRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU rated voltage according to 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamAccRtg">
                            <DAI name="val" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>SAMU voltage accuracy class rating according to IEC 61869__13</Val>
                            </DAI>
                        </DOI>
                        <DOI name="FuFail">
                            <Private type="EFADOName">20402</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="20402.0"/>
                            <DAI name="q" sAddr="20402.1"/>
                            <DAI name="t" sAddr="20402.2"/>
                            <DAI name="subEna" sAddr="20402.4"/>
                            <DAI name="subVal" sAddr="20402.5"/>
                            <DAI name="subQ" sAddr="20402.6"/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Fusion fusible circuit tension Tri 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEName">
                            <DAI name="vendor" valKind="RO" valImport="true"/>
                            <DAI name="hwRev" valKind="RO" valImport="true"/>
                            <DAI name="swRev" valKind="RO" valImport="true"/>
                            <DAI name="serNum" valKind="RO" valImport="true"/>
                            <DAI name="model" valKind="RO" valImport="true"/>
                            <DAI name="location" valKind="RO" valImport="true"/>
                            <DAI name="name" valKind="RO" valImport="true"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="subEna" sAddr="16264.4"/>
                            <DAI name="subVal" sAddr="16264.5"/>
                            <DAI name="subQ" sAddr="16264.6"/>
                            <DAI name="subID" sAddr="16264"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VRtg">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="U-NOM-TT-TRI-1" longLabel="TENSION COMPOSEE NOMINALE DU TT TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>90</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>k</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>500</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated primary Voltage of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="HzRtg">
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>50</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Rat">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="RAPPORT-TT-TRI-1" longLabel="RAPPORT DE REDUCTION DU TT TRIPHASE 1" conf="true"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="RO" valImport="true">
                                    <Val>900</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false"/>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>10</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Winding ratio of voltage transformer</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VolSv">
                            <Private type="RTE-PhysicalTVTCbinding">
                                 Physical_binding 
								
                                <rte:RTEAIO NumInput="4" BoardNum="9" BrdPos="Slot9" ConnName="IO9" ConnRef="1et2"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>V</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="sVC">
                                <DAI name="scaleFactor" valKind="RO" valImport="false">
                                    <Val>0.01</Val>
                                </DAI>
                                <DAI name="offset" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="min">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <SDI name="max">
                                <DAI name="i" valKind="RO" valImport="false"/>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Entree Tension Tri 1 phA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="tlco" lnClass="XCMD" inst="0" lnType="RTE_17B4AF2C5DFFC50BD634F93885D04C76_XCMD_V1.0.0" desc="">
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <Private type="EFADOName">16758</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="general" sAddr="16758.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="16758.1"/>
                            <DAI name="t" sAddr="16758.2"/>
                            <SDI name="originSrc">
                                <DAI name="orCat" sAddr="16758.3">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                                <DAI name="orIdent" sAddr="16758.8">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Order close to send to physical output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <Private type="EFADOName">16264</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="16264.0"/>
                            <DAI name="q" sAddr="16264.1"/>
                            <DAI name="t" sAddr="16264.2"/>
                            <DAI name="subEna" sAddr="16264.4"/>
                            <DAI name="subVal" sAddr="16264.5"/>
                            <DAI name="subQ" sAddr="16264.6"/>
                            <DAI name="subID" sAddr="16264"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <Private type="EFADOName">16757</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="general" sAddr="16757.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="16757.1"/>
                            <DAI name="t" sAddr="16757.2"/>
                            <SDI name="originSrc">
                                <DAI name="orCat" sAddr="16757.3">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                                <DAI name="orIdent" sAddr="16757.8">
                                    <Private type="EFA_UserShortAddress"/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Order open to send to physical output</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDDJ">
                    <Private type="EFALDev">d15e3e3b-e379-4f7e-ac24-5aa5279c968a</Private>
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <Private type="RTE-LDMaxInst">1</Private>
                    <Private type="AS_PREFIX_SWREV">01.00</Private>
                    <Private type="AS_SWREV">01.00.00</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_0835B0E5D41C956C2B6AE5D3A9B918A5_LLN0_V1.0.0">
                        <Private type="EFA_MapType">EFA_LLN0</Private>
                        <Private type="EFAFunction">2fd0ab7b-954a-42ff-8430-a7fe1e516a73</Private>
                        <DOI name="InRef32">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_9_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_9_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19899</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_9_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_40_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_40_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19875</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_40_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDDJ_DJ DEBROCHE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDDJ_DJ DEBROCHE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19861</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_DJ DEBROCHE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19879</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef59">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_5_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_5_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19915</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase A_5_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef35">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDDJ_DISCORDANCE DE POLE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDDJ_DISCORDANCE DE POLE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19866</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_DISCORDANCE DE POLE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_5_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_5_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19891</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_5_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDDJ_DJ EMBROCHE_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDDJ_DJ EMBROCHE_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19863</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_DJ EMBROCHE_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef44">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19884</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase C_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef65">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_23_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_23_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19921</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_23_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef43">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19906</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase C_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef52">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_17_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_17_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19908</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_17_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef27">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_7_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_7_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19893</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_7_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef55">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_20_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_20_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19911</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_20_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_37_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_37_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19872</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_37_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef68">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_26_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_26_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19924</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_26_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="01.00" revision="A1" when="20230615" who="SC" what="Initial version"/>
                                </Private>
                                <Val>01.00.00.01.00</Val>
                            </DAI>
                            <DAI name="ldNs">
                                <Val>IEC 61850-7-4:2007B</Val>
                            </DAI>
                            <DAI name="d" sAddr="19858.0"/>
                            <DAI name="configRev">
                                <Private type="EFAReadOnly"/>
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version,Initiale version,Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210606" who="RTE" what="RTE Review,RTE Review,RTE Review"/>
                                    <rte:Hitem version="01.00.02" revision="A1" when="20211005" who="RTE" what="suppression originSrc des XCMD OpCls et OpOpn Renommage entrée ENCLENCHEMENT DJ (CRITENC) en ENCLENCHEMENT DJ Suppression d'espace en trop dans &quot;d&quot; des Signal CB is blocked … Suppression du transfert,suppression originSrc des XCMD OpCls et OpOpn Renommage entrée ENCLENCHEMENT DJ (CRITENC) en ENCLENCHEMENT DJ Suppression d'espace en trop dans &quot;d&quot; des Signal CB is blocked … Suppression du transfert,suppression originSrc des XCMD OpCls et OpOpn Renommage entrée ENCLENCHEMENT DJ (CRITENC) en ENCLENCHEMENT DJ Suppression d'espace en trop dans &quot;d&quot; des Signal CB is blocked … Suppression du transfert"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211019" who="GD FF" what="Fusion fichier LD statique et fichier FLOW Réduction de l'enum du XCBR0.EEHealth   ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Paramètres:  -Ajout de colonnes pour dire si un paramètre est global à une tranche ou un site dans l'onglet DO  -Correction de certains champs des paramètres (min...)  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  Suppression valKind, valImport des ST  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe),Fusion fichier LD statique et fichier FLOW Réduction de l'enum du XCBR0.EEHealth   ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Paramètres:  -Ajout de colonnes pour dire si un paramètre est global à une tranche ou un site dans l'onglet DO  -Correction de certains champs des paramètres (min...)  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  Suppression valKind, valImport des ST  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe),Fusion fichier LD statique et fichier FLOW Réduction de l'enum du XCBR0.EEHealth   ADU et VDF:  -Passage de LPHD.PhyNam.hwRev en Valeur à Définir Fournisseur conformément à l'exigence RS-7419 qui modifie l'exigence RS-5987  -Idem pour LPHD.PhyNam.swRev  Subtitution et blocage:  -Mise en conformité avec exigence RS-7369  =&gt;Suppression des DA de substitution  des DO &quot;Mandatory but not used&quot; ou &quot;Mandatory because LD root&quot;  =&gt;Suppression des DA blkEna pour tous les DO sauf pour les DO de type MV/CMV  Paramètres:  -Ajout de colonnes pour dire si un paramètre est global à une tranche ou un site dans l'onglet DO  -Correction de certains champs des paramètres (min...)  Variables RTE:  -Ajout des variables RTE connues à ce jour (pour les DA &quot;operTimeOut&quot; par ex.) et ajout des nouvelles colonnes associées dans l'onglet des DA  Suppression valKind, valImport des ST  ISA:  -Ajout de la valeur du DO a associer aux libellés apparition/disparition/invalide des ISA si nécessaire (ajout des colonnes ISA.DEB, ISA.FIN, ISA.INVALID dans l'onglet DO)  -Ajout du DA opérationnel du DO qui est a mappé sur une l'ISA lorsque nécessaire (cas des DO de type ACT...)  Instanciation des LD/LN:  -Mise en conformité avec les nouvelles exigences RS-7406 et RS-7407 sur l'instanciation des LD et LD =&gt; modification des attributs/valeurs des DA des DO Mod.  Objets controlables:  -Suppression des DA/BDA inutiles (Check, operTm) pour certains objets controlables  ConfigRev:  -Suppression des DA ConfigRev autre que dans un LLN0  Autres:  -Homogénéisation du nom donné aux xxkind réduits (avec numéro des valeurs retenues dans l'enum en suffixe)"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20211213" who="GB YL" what="Mise à jour des PLAGES pour les entrées Ordre de declenchement triphase, Ordre de declenchement phase A;B;C  Ajout des DA OriginSrc des XCMD.OpCls et OpOpn Ajout des DO liés à la 62271-3 (RS-7160),Mise à jour des PLAGES pour les entrées Ordre de declenchement triphase, Ordre de declenchement phase A;B;C  Ajout des DA OriginSrc des XCMD.OpCls et OpOpn Ajout des DO liés à la 62271-3 (RS-7160),Mise à jour des PLAGES pour les entrées Ordre de declenchement triphase, Ordre de declenchement phase A;B;C  Ajout des DA OriginSrc des XCMD.OpCls et OpOpn Ajout des DO liés à la 62271-3 (RS-7160)"/>
                                    <rte:Hitem version="01.02.01" revision="A1" when="20220216" who="GD  YL  JAL  GD" what="Ajout des critères sur LN et Flux  Ajout flux enclenchement tri et déclenchement tri depuis LDMUREACT (phase 2)  ISA MAIN  Pour les flux de la PX l'un des flux doit provenir de la PDIS et non 2 fois du BCU,Ajout des critères sur LN et Flux  Ajout flux enclenchement tri et déclenchement tri depuis LDMUREACT (phase 2)  ISA MAIN  Pour les flux de la PX l'un des flux doit provenir de la PDIS et non 2 fois du BCU,Ajout des critères sur LN et Flux  Ajout flux enclenchement tri et déclenchement tri depuis LDMUREACT (phase 2)  ISA MAIN  Pour les flux de la PX l'un des flux doit provenir de la PDIS et non 2 fois du BCU"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220216" who="JEL" what="Suppression des dataNs pour les DO de type VSD Modification du LLN0.lnNs pour les LN concernés par la suppression du dataNs,Suppression des dataNs pour les DO de type VSD Modification du LLN0.lnNs pour les LN concernés par la suppression du dataNs,Suppression des dataNs pour les DO de type VSD Modification du LLN0.lnNs pour les LN concernés par la suppression du dataNs"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220407" who="GD  GD JEL" what="Complement des flux pour le LDAGSA (passage à 10 instance de LD)  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG,Complement des flux pour le LDAGSA (passage à 10 instance de LD)  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG,Complement des flux pour le LDAGSA (passage à 10 instance de LD)  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO Ajout du type d'IED RTE SCU-ORG"/>
                                    <rte:Hitem version="01.05.01" revision="A1" when="20220615" who="JEL" what="Modification des flux pour les LD sources multi-instanciés Correction des flux provenant du LDAGSA PTRC0 Rajout du LLN0.Mod.Oper.Check,Modification des flux pour les LD sources multi-instanciés Correction des flux provenant du LDAGSA PTRC0 Rajout du LLN0.Mod.Oper.Check,Modification des flux pour les LD sources multi-instanciés Correction des flux provenant du LDAGSA PTRC0 Rajout du LLN0.Mod.Oper.Check"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220722" who="JEL" what="Version pour diffusion,Version pour diffusion,Version pour diffusion"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220906" who="JEL FF" what="Ajout du XCBR0.NamPlt Suppression BDA Check du mod inutile,Ajout du XCBR0.NamPlt Suppression BDA Check du mod inutile,Ajout du XCBR0.NamPlt Suppression BDA Check du mod inutile"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20221220" who="JEL  GD" what="Modification du lnNs RTE:2019A vers RTE:2022A  Mise à jour des flux issus du LDASLD pour mise en cohérence avec modélisation LDASLD Correction des SOURCE pour les LDASLD entree Ordre de declenchement triphase,Modification du lnNs RTE:2019A vers RTE:2022A  Mise à jour des flux issus du LDASLD pour mise en cohérence avec modélisation LDASLD Correction des SOURCE pour les LDASLD entree Ordre de declenchement triphase,Modification du lnNs RTE:2019A vers RTE:2022A  Mise à jour des flux issus du LDASLD pour mise en cohérence avec modélisation LDASLD Correction des SOURCE pour les LDASLD entree Ordre de declenchement triphase"/>
                                    <rte:Hitem version="01.08.00" revision="A1" when="20230523" who="JEL" what="Ajout SAMU pour les objets associés à la SAMU,Ajout SAMU pour les objets associés à la SAMU,Ajout SAMU pour les objets associés à la SAMU"/>
                                    <rte:Hitem version="01.08.01" revision="A1" when="20231012" who="DD" what="Modification FLOW.RTE-PhaseProjet dans FLUX_SIGNAUX,Modification FLOW.RTE-PhaseProjet dans FLUX_SIGNAUX,Modification FLOW.RTE-PhaseProjet dans FLUX_SIGNAUX"/>
                                    <rte:Hitem version="01.08.02" revision="A1" when="20231027" who="DD" what="Bacsulement des flux inutiles en Phase 1 vers Phase 2,Bacsulement des flux inutiles en Phase 1 vers Phase 2,Bacsulement des flux inutiles en Phase 1 vers Phase 2"/>
                                </Private>
                                <Val>01.08.02</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_31_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_31_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19931</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_31_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_36_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_36_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19871</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_36_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef28">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre d enclenchement DJ_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre d enclenchement DJ_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19895</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre d enclenchement DJ_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef57">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_22_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_22_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19913</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_22_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef63">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_5_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_5_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19919</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase C_5_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef53">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_18_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_18_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19909</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_18_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDDJ_POSITION DJ FERME_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDDJ_POSITION DJ FERME_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19860</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_POSITION DJ FERME_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef66">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_24_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_24_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19922</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_24_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDDJ_POSITION DJ OUVERT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDDJ_POSITION DJ OUVERT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19862</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_POSITION DJ OUVERT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef69">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_11_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_11_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19901</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_11_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef38">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19880</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase A_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_34_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_34_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19869</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_34_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef45">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_3_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_3_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19885</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase C_3_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef64">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_6_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_6_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19920</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase C_6_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef37">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19904</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase A_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef51">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_15_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_15_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19894</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_15_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef72">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="3: essential status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement par baisse pression SF6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement par baisse pression SF6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19927</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement par baisse pression SF6_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef41">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19882</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase B_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef26">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_6_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_6_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19892</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_6_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef47">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_4_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_4_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19888</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase A_4_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19878</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef70">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_43_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_43_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19925</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_43_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef29">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_8_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_8_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19896</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_8_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef62">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_6_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_6_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19918</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase B_6_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef60">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_6_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_6_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19916</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase A_6_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_30_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_30_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19930</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_30_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef40">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19905</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase B_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_3_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_3_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19886</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_3_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef50">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_14_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_14_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19907</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_14_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_33_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_33_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19868</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_33_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef34">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_12_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_12_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19902</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_12_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef48">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_4_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_4_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19889</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase B_4_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_42_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_42_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19877</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_42_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef73">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="3: essential status input" defaultValue="true" dataStreamKey="DYN_LDDJ_Ordre de blocage par baisse pression SF6_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de blocage par baisse pression SF6_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19929</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de blocage par baisse pression SF6_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDDJ_ENCLENCHEMENT DJ_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDDJ_ENCLENCHEMENT DJ_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19865</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_ENCLENCHEMENT DJ_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef71">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre d enclenchement DJ_2_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre d enclenchement DJ_2_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19926</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre d enclenchement DJ_2_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_41_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_41_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19876</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_41_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_38_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_38_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19873</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_38_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDDJ_VERROUILLAGE ENCLENCHEMENT_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDDJ_VERROUILLAGE ENCLENCHEMENT_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19867</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_VERROUILLAGE ENCLENCHEMENT_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef56">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_21_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_21_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19912</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_21_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef58">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_16_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_16_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19914</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_16_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef36">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_13_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_13_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19903</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_13_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef31">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_28_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_28_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19898</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_28_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef30">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_27_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_27_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19897</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_27_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef33">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_10_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_10_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19900</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_10_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_29_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_29_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19928</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_29_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef61">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_5_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_5_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19917</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase B_5_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_39_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_39_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19874</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_39_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef49">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_4_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase C_4_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19890</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase C_4_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef46">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_4_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_4_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19887</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_4_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef42">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_3_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase B_3_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19883</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase B_3_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="STAT_LDDJ_DEFAUT INTERNE DJ_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="8: processed analog data" defaultValue="N/A" dataStreamKey="STAT_LDDJ_DEFAUT INTERNE DJ_1_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19864</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>STAT_LDDJ_DEFAUT INTERNE DJ_1_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_32_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_32_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19932</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_32_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef67">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_25_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_25_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19923</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_25_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef54">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_19_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_19_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19910</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_19_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_35_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement triphase_35_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19870</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement triphase_35_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef39">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_3_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDDJ_Ordre de declenchement phase A_3_BOOLEAN"/>
                            </Private>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>19881</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDDJ_Ordre de declenchement phase A_3_BOOLEAN</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="19857.3"/>
                                <DAI name="orIdent" sAddr="19857.27"/>
                            </SDI>
                            <DAI name="ctlNum"/>
                            <DAI name="stVal" sAddr="19857.0">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr="19857.1"/>
                            <DAI name="t" sAddr="19857.2"/>
                            <DAI name="opRcvd" sAddr="19857.20"/>
                            <DAI name="opOk" sAddr="19857.21"/>
                            <DAI name="tOpOk" sAddr="19857.22"/>
                            <DAI name="subEna" sAddr="19857.23"/>
                            <DAI name="subVal" sAddr="19857.24"/>
                            <DAI name="subQ" sAddr="19857.25"/>
                            <DAI name="subID" sAddr="19857"/>
                            <DAI name="ctlModel" sAddr="19857.7">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="19857.8">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="19857.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="19857.5"/>
                                    <DAI name="orIdent" sAddr="19857.29"/>
                                </SDI>
                                <DAI name="Test" sAddr="19857.6"/>
                            </SDI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="19857.18"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="19857.19"/>
                                    <DAI name="orIdent" sAddr="19857.33"/>
                                </SDI>
                            </SDI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="19859.0"/>
                            <DAI name="q" sAddr="19859.1"/>
                            <DAI name="t" sAddr="19859.2"/>
                            <DAI name="subEna" sAddr="19859"/>
                            <DAI name="subVal" sAddr="19859"/>
                            <DAI name="subQ" sAddr="19859"/>
                            <DAI name="subID" sAddr="19859"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="19856.0"/>
                            <DAI name="q" sAddr="19856.1"/>
                            <DAI name="t" sAddr="19856.2"/>
                            <DAI name="subEna" sAddr="19856"/>
                            <DAI name="subVal" sAddr="19856"/>
                            <DAI name="subQ" sAddr="19856"/>
                            <DAI name="subID" sAddr="19856"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health status of LDDJ</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="19860#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDDJ_POSITION DJ FERME_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="19861#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDDJ_DJ DEBROCHE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="19862#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDDJ_POSITION DJ OUVERT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="19863#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDDJ_DJ EMBROCHE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="19864#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDDJ_DEFAUT INTERNE DJ_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="19865#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDDJ_ENCLENCHEMENT DJ_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="19866#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDDJ_DISCORDANCE DE POLE_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="19867#1#Ind#stVal#1" pLN="LPDI" pDO="Ind" pDA="stVal" desc="STAT_LDDJ_VERROUILLAGE ENCLENCHEMENT_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="19868#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_33_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19868#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_33_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19868#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_33_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19869#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_34_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19869#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_34_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19869#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_34_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19870#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_35_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19870#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_35_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19870#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_35_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19871#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_36_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19871#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_36_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19871#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_36_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19872#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_37_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19872#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_37_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19872#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_37_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19873#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_38_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19873#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_38_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19873#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_38_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19874#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_39_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19874#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_39_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19874#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_39_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19875#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_40_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19875#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_40_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19875#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_40_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19876#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_41_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19876#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_41_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19876#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_41_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19877#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_42_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19877#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_42_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19877#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_42_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19878#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19878#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19878#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19879#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_2_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19879#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_2_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19879#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_2_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19880#1#Tr#phsA#1" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_2_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="19880#1#Tr#phsA#2" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_2_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="19880#1#Tr#phsA#3" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_2_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="19881#1#Tr#phsA#1" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_3_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="19881#1#Tr#phsA#2" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_3_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="19881#1#Tr#phsA#3" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_3_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="19882#1#Tr#phsB#1" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_2_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="19882#1#Tr#phsB#2" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_2_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="19882#1#Tr#phsB#3" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_2_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="19883#1#Tr#phsB#1" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_3_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="19883#1#Tr#phsB#2" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_3_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="19883#1#Tr#phsB#3" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_3_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="19884#1#Tr#phsC#1" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_2_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="19884#1#Tr#phsC#2" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_2_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="19884#1#Tr#phsC#3" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_2_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="19885#1#Tr#phsC#1" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_3_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="19885#1#Tr#phsC#2" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_3_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="19885#1#Tr#phsC#3" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_3_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="19886#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_3_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19886#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_3_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19886#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_3_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19887#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_4_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19887#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_4_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19887#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_4_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19888#1#Tr#phsA#1" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_4_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="19888#1#Tr#phsA#2" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_4_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="19888#1#Tr#phsA#3" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_4_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="19889#1#Tr#phsB#1" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_4_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="19889#1#Tr#phsB#2" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_4_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="19889#1#Tr#phsB#3" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_4_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="19890#1#Tr#phsC#1" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_4_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="19890#1#Tr#phsC#2" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_4_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="19890#1#Tr#phsC#3" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_4_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="19891#1#Op#general#1" pLN="GAPC" pDO="Op" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_5_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19891#1#Op#general#2" pLN="GAPC" pDO="Op" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_5_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19891#1#Op#general#3" pLN="GAPC" pDO="Op" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_5_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19892#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_6_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19892#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_6_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19892#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_6_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19893#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_7_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19893#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_7_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19893#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_7_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19894#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_15_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19894#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_15_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19894#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_15_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19895#1#OpCls#general#1" pLN="CSWI" pDO="OpCls" pDA="general" desc="DYN_LDDJ_Ordre d enclenchement DJ_1_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19895#1#OpCls#general#2" pLN="CSWI" pDO="OpCls" pDA="general" desc="DYN_LDDJ_Ordre d enclenchement DJ_1_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19895#1#OpCls#general#3" pLN="CSWI" pDO="OpCls" pDA="general" desc="DYN_LDDJ_Ordre d enclenchement DJ_1_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19896#1#Op#general#1" pLN="GAPC" pDO="Op" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_8_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19896#1#Op#general#2" pLN="GAPC" pDO="Op" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_8_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19896#1#Op#general#3" pLN="GAPC" pDO="Op" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_8_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19897#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_27_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19897#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_27_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19897#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_27_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19898#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_28_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19898#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_28_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19898#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_28_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19899#1#Op#general#1" pLN="GAPC" pDO="Op" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_9_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19899#1#Op#general#2" pLN="GAPC" pDO="Op" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_9_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19899#1#Op#general#3" pLN="GAPC" pDO="Op" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_9_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19900#1#OpOpn#general#1" pLN="CSWI" pDO="OpOpn" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_10_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19900#1#OpOpn#general#2" pLN="CSWI" pDO="OpOpn" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_10_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19900#1#OpOpn#general#3" pLN="CSWI" pDO="OpOpn" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_10_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19901#1#Op#general#1" pLN="GAPC" pDO="Op" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_11_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19901#1#Op#general#2" pLN="GAPC" pDO="Op" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_11_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19901#1#Op#general#3" pLN="GAPC" pDO="Op" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_11_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19902#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_12_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19902#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_12_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19902#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_12_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19903#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_13_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19903#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_13_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19903#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_13_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19904#1#Tr#phsA#1" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_1_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="19904#1#Tr#phsA#2" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_1_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="19904#1#Tr#phsA#3" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_1_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="19905#1#Tr#phsB#1" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_1_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="19905#1#Tr#phsB#2" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_1_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="19905#1#Tr#phsB#3" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_1_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="19906#1#Tr#phsC#1" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_1_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="19906#1#Tr#phsC#2" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_1_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="19906#1#Tr#phsC#3" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_1_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="19907#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_14_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19907#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_14_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19907#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_14_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19908#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_17_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19908#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_17_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19908#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_17_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19909#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_18_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19909#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_18_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19909#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_18_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19910#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_19_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19910#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_19_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19910#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_19_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19911#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_20_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19911#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_20_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19911#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_20_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19912#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_21_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19912#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_21_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19912#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_21_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19913#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_22_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19913#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_22_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19913#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_22_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19914#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_16_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19914#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_16_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19914#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_16_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19915#1#Tr#phsA#1" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_5_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="19915#1#Tr#phsA#2" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_5_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="19915#1#Tr#phsA#3" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_5_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="19916#1#Tr#phsA#1" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_6_BOOLEAN_1_phsA_1"/>
                            <ExtRef intAddr="19916#1#Tr#phsA#2" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_6_BOOLEAN_1_phsA_2"/>
                            <ExtRef intAddr="19916#1#Tr#phsA#3" pLN="PTRC" pDO="Tr" pDA="phsA" desc="DYN_LDDJ_Ordre de declenchement phase A_6_BOOLEAN_1_phsA_3"/>
                            <ExtRef intAddr="19917#1#Tr#phsB#1" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_5_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="19917#1#Tr#phsB#2" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_5_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="19917#1#Tr#phsB#3" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_5_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="19918#1#Tr#phsB#1" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_6_BOOLEAN_1_phsB_1"/>
                            <ExtRef intAddr="19918#1#Tr#phsB#2" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_6_BOOLEAN_1_phsB_2"/>
                            <ExtRef intAddr="19918#1#Tr#phsB#3" pLN="PTRC" pDO="Tr" pDA="phsB" desc="DYN_LDDJ_Ordre de declenchement phase B_6_BOOLEAN_1_phsB_3"/>
                            <ExtRef intAddr="19919#1#Tr#phsC#1" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_5_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="19919#1#Tr#phsC#2" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_5_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="19919#1#Tr#phsC#3" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_5_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="19920#1#Tr#phsC#1" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_6_BOOLEAN_1_phsC_1"/>
                            <ExtRef intAddr="19920#1#Tr#phsC#2" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_6_BOOLEAN_1_phsC_2"/>
                            <ExtRef intAddr="19920#1#Tr#phsC#3" pLN="PTRC" pDO="Tr" pDA="phsC" desc="DYN_LDDJ_Ordre de declenchement phase C_6_BOOLEAN_1_phsC_3"/>
                            <ExtRef intAddr="19921#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_23_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19921#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_23_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19921#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_23_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19922#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_24_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19922#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_24_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19922#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_24_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19923#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_25_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19923#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_25_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19923#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_25_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19924#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_26_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19924#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_26_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19924#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_26_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19925#1#OpOpn#general#1" pLN="CSWI" pDO="OpOpn" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_43_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19925#1#OpOpn#general#2" pLN="CSWI" pDO="OpOpn" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_43_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19925#1#OpOpn#general#3" pLN="CSWI" pDO="OpOpn" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_43_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19926#1#OpCls#general#1" pLN="CSWI" pDO="OpCls" pDA="general" desc="DYN_LDDJ_Ordre d enclenchement DJ_2_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19926#1#OpCls#general#2" pLN="CSWI" pDO="OpCls" pDA="general" desc="DYN_LDDJ_Ordre d enclenchement DJ_2_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19926#1#OpCls#general#3" pLN="CSWI" pDO="OpCls" pDA="general" desc="DYN_LDDJ_Ordre d enclenchement DJ_2_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19927#1#InsTr#stVal#1" pLN="SIMG" pDO="InsTr" pDA="stVal" desc="DYN_LDDJ_Ordre de declenchement par baisse pression SF6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="19927#1#InsTr#stVal#2" pLN="SIMG" pDO="InsTr" pDA="stVal" desc="DYN_LDDJ_Ordre de declenchement par baisse pression SF6_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="19927#1#InsTr#stVal#3" pLN="SIMG" pDO="InsTr" pDA="stVal" desc="DYN_LDDJ_Ordre de declenchement par baisse pression SF6_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="19928#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_29_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19928#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_29_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19928#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_29_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19929#1#InsBlk#stVal#1" pLN="SIMG" pDO="InsBlk" pDA="stVal" desc="DYN_LDDJ_Ordre de blocage par baisse pression SF6_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="19929#1#InsBlk#stVal#2" pLN="SIMG" pDO="InsBlk" pDA="stVal" desc="DYN_LDDJ_Ordre de blocage par baisse pression SF6_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="19929#1#InsBlk#stVal#3" pLN="SIMG" pDO="InsBlk" pDA="stVal" desc="DYN_LDDJ_Ordre de blocage par baisse pression SF6_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="19930#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_30_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19930#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_30_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19930#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_30_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19931#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_31_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19931#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_31_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19931#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_31_BOOLEAN_1_general_3"/>
                            <ExtRef intAddr="19932#1#Tr#general#1" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_32_BOOLEAN_1_general_1"/>
                            <ExtRef intAddr="19932#1#Tr#general#2" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_32_BOOLEAN_1_general_2"/>
                            <ExtRef intAddr="19932#1#Tr#general#3" pLN="PTRC" pDO="Tr" pDA="general" desc="DYN_LDDJ_Ordre de declenchement triphase_32_BOOLEAN_1_general_3"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_CDDC89108F9B473A6E4F063F5F6D998B_LPHD_V1.0.0" desc="">
                        <Private type="EFA_MapType">EFA_LPHD</Private>
                        <DOI name="Proxy">
                            <DAI name="stVal" sAddr="559.0">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="q" sAddr="559.1"/>
                            <DAI name="t" sAddr="559.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" sAddr="51.0" valKind="RO" valImport="false">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="hwRev" sAddr="48.0" valKind="RO" valImport="false">
                                <Val>1.00</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0" valKind="RO" valImport="false">
                                <Val>2.04.003</Val>
                            </DAI>
                            <DAI name="serNum" sAddr="49.0" valKind="RO" valImport="false"/>
                            <DAI name="model" sAddr="44.0" valKind="RO" valImport="false">
                                <Val>MCU 500-2-S-1-3-1-A-B-X-X-O-X-O-X-Q-X-3-3-X</Val>
                            </DAI>
                            <DAI name="location" sAddr="43.0">
                                <Val>Templates</Val>
                            </DAI>
                            <DAI name="name"/>
                            <DAI name="mRID"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="stVal" sAddr="39.0"/>
                            <DAI name="q" sAddr="39.1"/>
                            <DAI name="t" sAddr="39.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XSWI" inst="0" lnType="RTE_A070441519089D2ABF348B1BCF25D1D4_XSWI_V1.0.0" desc="">
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCnt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="19859.0"/>
                            <DAI name="q" sAddr="19859.1"/>
                            <DAI name="t" sAddr="19859.2"/>
                            <DAI name="subEna" sAddr="19859"/>
                            <DAI name="subVal" sAddr="19859"/>
                            <DAI name="subQ" sAddr="19859"/>
                            <DAI name="subID" sAddr="19859"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DJ EMBROCHE DJ DEBROCHE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SwTyp">
                            <DAI name="stVal">
                                <Val>Disconnector</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="EFADOName"/>
                            <Private type="EFAUserCreated"/>
                            <DAI name="stVal" sAddr="">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="q" sAddr=""/>
                            <DAI name="t" sAddr=""/>
                            <DAI name="subEna" sAddr=""/>
                            <DAI name="subVal" sAddr=""/>
                            <DAI name="subQ" sAddr=""/>
                            <DAI name="subID" sAddr=""/>
                            <DAI name="ctlModel" sAddr="" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" sAddr="" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCBR" inst="0" lnType="RTE_2BE1610DBD12DA4E00ED07C82E3DC4F9_XCBR_V1.0.0" desc="">
                        <DOI name="OpCnt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamStd">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Relevant standard with date of issue</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamYear">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Year of manufacture</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamOpSeq">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated operating sequence</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamUp">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated lightning impulse withstand voltage</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamIsc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated short__circuit breaking current</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamIr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated normal current</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamUr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Rated voltage</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="19859.0"/>
                            <DAI name="q" sAddr="19859.1"/>
                            <DAI name="t" sAddr="19859.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="BlkCls">
                            <DAI name="stVal" sAddr="19867.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="19867.1">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="t" sAddr="19867.2">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="subEna" sAddr="19867.4">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="subVal" sAddr="19867.5">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="subQ" sAddr="19867.6">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>VERROUILLAGE ENCLENCHEMENT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0" valKind="RO" valImport="false">
                                <Val>VDF</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>IEC 62271-3:2014A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="EEHealth">
                            <DAI name="stVal">
                                <Val>Ok</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DEFAUT INTERNE DJ</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <Private type="EFADOName">19940</Private>
                            <Private type="EFAUserCreated"/>
                            <SDI name="origin">
                                <DAI name="orCat" sAddr="19940.3">
                                    <Val>not-supported</Val>
                                </DAI>
                            </SDI>
                            <DAI name="stVal" sAddr="19940.0"/>
                            <DAI name="q" sAddr="19940.1"/>
                            <DAI name="t" sAddr="19940.2"/>
                            <DAI name="opRcvd" sAddr="19940.22"/>
                            <DAI name="opOk" sAddr="19940.23"/>
                            <DAI name="tOpOk" sAddr="19940.24"/>
                            <DAI name="subEna" sAddr="19940.25"/>
                            <DAI name="subVal" sAddr="19940.26"/>
                            <DAI name="subQ" sAddr="19940.27"/>
                            <DAI name="ctlModel" sAddr="19940.7" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" sAddr="19940.8" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>POSITION DJ FERME POSITION DJ OUVERT</Val>
                            </DAI>
                            <SDI name="Cancel">
                                <DAI name="ctlVal" sAddr="19940.19"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="19940.20">
                                        <Val>not-supported</Val>
                                    </DAI>
                                </SDI>
                            </SDI>
                            <SDI name="Oper">
                                <DAI name="ctlVal" sAddr="19940.4"/>
                                <SDI name="origin">
                                    <DAI name="orCat" sAddr="19940.5">
                                        <Val>not-supported</Val>
                                    </DAI>
                                </SDI>
                                <DAI name="Test" sAddr="19940.6"/>
                                <DAI name="Check" sAddr="19940.21"/>
                            </SDI>
                        </DOI>
                        <DOI name="BlkOpn">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal CB is blocked in closed state and unable to open</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GGIO" inst="0" lnType="RTE_E3DD1555C7FFBF4415DD01C174A0B95E_GGIO_V1.0.0" desc="">
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="19859.0"/>
                            <DAI name="q" sAddr="19859.1"/>
                            <DAI name="t" sAddr="19859.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ENCLENCHEMENT DJ</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="XCMD" inst="0" lnType="RTE_47BAE4E40F53A2CD52C967B18170D728_XCMD_V1.0.0" desc="">
                        <DOI name="OpCls">
                            <DAI name="general" sAddr="19939.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="19939.1">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="t" sAddr="19939.2">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <SDI name="originSrc">
                                <DAI name="orCat" sAddr="19939.3">
                                    <Private type="EFA_UserShortAddress"/>
                                    <Val>not-supported</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Order close has been send to physical output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpnDurTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-DEC" longLabel="TEMPORISATION DE MAINTIEN DES ORDRES DE DECLENCHEMENT" conf="false"/>
                            </Private>
                            <Private type="EFADOName">19933</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="setVal" sAddr="19933.0" valKind="Set" valImport="false">
                                <Val>150</Val>
                            </DAI>
                            <DAI name="minVal" sAddr="19933.2" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="19933.3" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="19933.4" valKind="RO" valImport="false">
                                <Val>5</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Minimal impulsion duration for the contact opening the circuit__breaker</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpOpn">
                            <DAI name="general" sAddr="19935.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="phsA" sAddr="19936.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="phsB" sAddr="19937.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="phsC" sAddr="19938.0">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="q" sAddr="19935.1">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <DAI name="t" sAddr="19935.2">
                                <Private type="EFA_UserShortAddress"/>
                            </DAI>
                            <SDI name="originSrc">
                                <DAI name="orCat" sAddr="19935.3">
                                    <Private type="EFA_UserShortAddress"/>
                                    <Val>not-supported</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Order open has been send to physical output</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ClsDurTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-ENC" longLabel="TEMPORISATION DE MAINTIEN DES ORDRES D ENCLENCHEMENT" conf="false"/>
                            </Private>
                            <Private type="EFADOName">19934</Private>
                            <Private type="EFAUserCreated"/>
                            <DAI name="setVal" sAddr="19934.0" valKind="Set" valImport="false">
                                <Val>400</Val>
                            </DAI>
                            <DAI name="minVal" sAddr="19934.2" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" sAddr="19934.3" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize" sAddr="19934.4" valKind="RO" valImport="false">
                                <Val>5</Val>
                            </DAI>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Minimal impulsion duration for the contact closing the circuit__breaker</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="vendor" sAddr="51.0">
                                <Val>Efacec</Val>
                            </DAI>
                            <DAI name="swRev" sAddr="47.0" valKind="RO" valImport="false">
                                <Val>VDF</Val>
                            </DAI>
                            <DAI name="lnNs">
                                <Val>RTE:2022A</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="stVal" sAddr="19859.0"/>
                            <DAI name="q" sAddr="19859.1"/>
                            <DAI name="t" sAddr="19859.2"/>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
            <Services>
                <DynAssociation max="20"/>
                <SettingGroups>
                    <SGEdit resvTms="true"/>
                    <ConfSG resvTms="true"/>
                </SettingGroups>
                <GetDirectory/>
                <GetDataObjectDefinition/>
                <DataObjectDirectory/>
                <GetDataSetValue/>
                <DataSetDirectory/>
                <ConfDataSet modify="true" maxAttributes="200" max="128"/>
                <ReadWrite/>
                <ConfReportControl bufMode="both" bufConf="true" max="128"/>
                <GetCBValues/>
                <ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" cbName="Conf" datSet="Conf"/>
                <GSESettings appID="Conf" cbName="Conf" datSet="Conf"/>
                <SMVSettings svID="Conf" optFields="Conf" smpRate="Conf" samplesPerSec="true" pdcTimeStamp="true" synchSrcId="true" nofASDU="Conf" kdaParticipant="false" cbName="Conf" datSet="Conf">
                    <SamplesPerSec>4800</SamplesPerSec>
                </SMVSettings>
                <GOOSE fixedOffs="true" rGOOSE="true" max="64"/>
                <SMVsc max="4"/>
                <FileHandling mms="true"/>
                <ClientServices goose="true" sv="false" supportsLdName="true" maxGOOSE="64" maxSMV="0" rGOOSE="true">
                    <TimeSyncProt sntp="true" iec61850_9_3="true" other="true"/>
                </ClientServices>
                <SupSubscription maxGo="64" maxSv="0"/>
                <ConfSigRef max="100"/>
                <RedProt hsr="true" prp="true" rstp="true"/>
            </Services>
        </AccessPoint>
        <AccessPoint name="ADMIN_AP">
            <Private type="EFA_Net">a5896e9c-88c6-4536-a1dd-a286839da2d0</Private>
        </AccessPoint>
    </IED>
    <DataTypeTemplates>
        <LNodeType lnClass="LPHD" id="RTE_60BA53C422E4F9009DB4887D5F38B7B8_LPHD_V1.0.0">
            <DO name="NamHoldRtg" type="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0"/>
            <DO name="NamHzRtg" type="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0"/>
            <DO name="NamVariant" type="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_2D7E5A71E82BDDBE7AC53CE44FBB4458_ENS_V1.0.0"/>
            <DO name="NamMaxDlRtg" type="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_0B8631DC8D22E3141CC32B3CCCCB8696_LPL_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0"/>
            <DO name="Proxy" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPHD" id="EFA_MANUALY_BUILT_LDSUIED_LPHD_V1.0.0">
            <DO name="NamVariant" type="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0"/>
            <DO name="NamHzRtg" type="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0"/>
            <DO name="NamMaxDlRtg" type="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0"/>
            <DO name="NamHoldRtg" type="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0"/>
            <DO name="NumPwrUp" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_0B8631DC8D22E3141CC32B3CCCCB8696_LPL_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0"/>
            <DO name="WrmStr" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
            <DO name="Proxy" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="PwrUp" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="WacTrg" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
            <DO name="RsStat" type="RTE_X_X_X_D3D1EA6F2C542A648457FBEF3897EA4D_SPC_V1.0.0"/>
            <DO name="Sim" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LGOS" id="RTE_6719C19AC04A3D1AE57B56AE97B0EB2D_LGOS_V1.0.0">
            <DO name="GoCBRef" type="RTE_X_X_X_80B36DE49AA01CF68F56B44AE342DB3E_ORG_V1.0.0"/>
            <DO name="SimSt" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="NdsCom" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="LastStNum" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
            <DO name="St" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="ConfRevNum" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="XCBR" id="RTE_2BE1610DBD12DA4E00ED07C82E3DC4F9_XCBR_V1.0.0">
            <DO name="OpCnt" type="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0"/>
            <DO name="NamStd" type="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0"/>
            <DO name="NamYear" type="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0"/>
            <DO name="NamOpSeq" type="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0"/>
            <DO name="NamUp" type="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0"/>
            <DO name="NamIsc" type="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0"/>
            <DO name="NamIr" type="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0"/>
            <DO name="NamUr" type="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="BlkCls" type="RTE_X_X_X_B7645BC0FFF1EF347323372EC8DD37DB_SPC_V1.0.0"/>
            <DO name="Loc" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_0F80FA23AFC15E4C527C10ABCA40BA4F_LPL_V1.0.0"/>
            <DO name="EEHealth" type="RTE_X_X_X_05D785C4F9A612CA26771480015E7BFE_ENS_V1.0.0"/>
            <DO name="Pos" type="RTE_X_X_X_BE6FECF3EA06266201B6BE1C14BE0E93_DPC_V1.0.0"/>
            <DO name="BlkOpn" type="RTE_X_X_X_B7645BC0FFF1EF347323372EC8DD37DB_SPC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LCCH" id="LCCH1">
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="ChLiv" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="RedChLiv" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="ApNam" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LCCH" id="LCCH2">
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="ChLiv" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="ApNam" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LTMS" id="LTMS">
            <DO name="TmSrcSet1" type="RTE_X_X_X_02DFA2BD4E30993B71D945EFA6575B86_VSG_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="TmSrc" type="RTE_X_X_X_F7D7A4EF735C509EA5992774AB05236D_VSS_V1.0.0"/>
            <DO name="TmAcc" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
            <DO name="TmSyn" type="RTE_X_X_X_F2CBC6FBF42297C7A7269F7EE24A9207_ENS_V1.0.0"/>
            <DO name="TmChSt1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="TmSrcTyp" type="RTE_X_X_X_531E3A6A55F42E867794E9928AA473E9_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPDI" id="EFA_MANUALY_BUILT_LPDI_V1.0.0">
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_F5FE6F6331013CC372215EB4D9E6DEAC_ENS_V1.0.0"/>
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind2" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind3" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind4" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind5" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind6" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind7" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind8" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="NumInput" type="RTE_X_X_X_553F8AE90EC0448B1518B00F5EAABB58_ING_V1.0.0"/>
            <DO name="BrdNum" type="RTE_X_X_X_553F8AE90EC0448B1518B00F5EAABB58_ING_V1.0.0"/>
            <DO name="BrdPos" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName1" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName2" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName3" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName4" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName5" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName6" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName7" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName8" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef1" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef2" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef3" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef4" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef5" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef6" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef7" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef8" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef1" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef2" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef3" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef4" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef5" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef6" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef7" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef8" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="VinRtg1" type="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0"/>
            <DO name="VinRtg2" type="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0"/>
            <DO name="VinRtg3" type="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0"/>
            <DO name="VinRtg4" type="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0"/>
            <DO name="VinRtg5" type="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0"/>
            <DO name="VinRtg6" type="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0"/>
            <DO name="VinRtg7" type="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0"/>
            <DO name="VinRtg8" type="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0"/>
            <DO name="DebTmms1" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="DebTmms2" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="DebTmms3" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="DebTmms4" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="DebTmms5" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="DebTmms6" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="DebTmms7" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="DebTmms8" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="ChatterTms1" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="ChatterTms2" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="ChatterTms3" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="ChatterTms4" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="ChatterTms5" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="ChatterTms6" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="ChatterTms7" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="ChatterTms8" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="ChatterNb1" type="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0"/>
            <DO name="ChatterNb2" type="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0"/>
            <DO name="ChatterNb3" type="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0"/>
            <DO name="ChatterNb4" type="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0"/>
            <DO name="ChatterNb5" type="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0"/>
            <DO name="ChatterNb6" type="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0"/>
            <DO name="ChatterNb7" type="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0"/>
            <DO name="ChatterNb8" type="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0"/>
            <DO name="InMod1" type="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0"/>
            <DO name="InMod2" type="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0"/>
            <DO name="InMod3" type="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0"/>
            <DO name="InMod4" type="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0"/>
            <DO name="InMod5" type="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0"/>
            <DO name="InMod6" type="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0"/>
            <DO name="InMod7" type="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0"/>
            <DO name="InMod8" type="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPDO" id="EFA_MANUALY_BUILT_LPDO1_V1.0.0">
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_F5FE6F6331013CC372215EB4D9E6DEAC_ENS_V1.0.0"/>
            <DO name="RdbSt1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="RdbSt2" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="RdbSt3" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="RdbSt4" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="RdbSt5" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="RdbSt6" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="CmdDO1" type="RTE_X_X_X_D3D1EA6F2C542A648457FBEF3897EA4D_SPC_V1.0.0"/>
            <DO name="CmdDO2" type="RTE_X_X_X_D3D1EA6F2C542A648457FBEF3897EA4D_SPC_V1.0.0"/>
            <DO name="CmdDO3" type="RTE_X_X_X_D3D1EA6F2C542A648457FBEF3897EA4D_SPC_V1.0.0"/>
            <DO name="CmdDO4" type="RTE_X_X_X_D3D1EA6F2C542A648457FBEF3897EA4D_SPC_V1.0.0"/>
            <DO name="CmdDO5" type="RTE_X_X_X_D3D1EA6F2C542A648457FBEF3897EA4D_SPC_V1.0.0"/>
            <DO name="CmdDO6" type="RTE_X_X_X_D3D1EA6F2C542A648457FBEF3897EA4D_SPC_V1.0.0"/>
            <DO name="NumOut" type="RTE_X_X_X_553F8AE90EC0448B1518B00F5EAABB58_ING_V1.0.0"/>
            <DO name="BrdNum" type="RTE_X_X_X_553F8AE90EC0448B1518B00F5EAABB58_ING_V1.0.0"/>
            <DO name="BrdPos" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName1" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName2" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName3" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName4" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName5" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnName6" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef1" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef2" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef3" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef4" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef5" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="ConnRef6" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef1" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef2" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef3" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef4" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef5" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PolConnRef6" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="OutMod1" type="RTE_X_X_X_3DADF78A87876F436840ABB95FE99959_ENG_V1.0.0"/>
            <DO name="OutMod2" type="RTE_X_X_X_3DADF78A87876F436840ABB95FE99959_ENG_V1.0.0"/>
            <DO name="OutMod3" type="RTE_X_X_X_3DADF78A87876F436840ABB95FE99959_ENG_V1.0.0"/>
            <DO name="OutMod4" type="RTE_X_X_X_3DADF78A87876F436840ABB95FE99959_ENG_V1.0.0"/>
            <DO name="OutMod5" type="RTE_X_X_X_3DADF78A87876F436840ABB95FE99959_ENG_V1.0.0"/>
            <DO name="OutMod6" type="RTE_X_X_X_3DADF78A87876F436840ABB95FE99959_ENG_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPCP" id="LPCP1">
            <DO name="PortNam" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="MauCfg" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="MauCfgCap1" type="RTE_X_X_X_A8123B65C823EADB29FDD51EE9232AC5_ING_V1.0.0"/>
            <DO name="AutoNgtCfg" type="RTE_X_X_X_CC633E0EFEC47FC1D44A386B7D06BAEF_SPG_V1.0.0"/>
            <DO name="AdminCfg" type="RTE_X_X_X_CC633E0EFEC47FC1D44A386B7D06BAEF_SPG_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="AutoNgt" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0"/>
            <DO name="Mau" type="RTE_X_X_X_806B7A4A4831854D7BDA913FF4199573_INS_V1.0.0"/>
            <DO name="PortNum" type="RTE_X_X_X_553F8AE90EC0448B1518B00F5EAABB58_ING_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_AB93FADCC759886FCF9C66C2D264FF32_LPL_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="XCMD" id="RTE_47BAE4E40F53A2CD52C967B18170D728_XCMD_V1.0.0">
            <DO name="OpCls" type="RTE_X_X_X_756D5B83FA2F45A91790A790D11543FA_ACT_V1.0.0"/>
            <DO name="OpnDurTmms" type="RTE_X_X_X_15F1394428D281378532523F0F1B3ECD_ING_V1.0.0"/>
            <DO name="OpOpn" type="RTE_X_X_X_1917B65CE4D3ADBAC6265AB48A50013C_ACT_V1.0.0"/>
            <DO name="ClsDurTmms" type="RTE_X_X_X_15F1394428D281378532523F0F1B3ECD_ING_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="XSWI" id="RTE_15D9A87B8C54B2EB4AD751EE9AF1CFE8_XSWI_V1.0.0">
            <DO name="Loc" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="OpCnt" type="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0"/>
            <DO name="SwTyp" type="RTE_X_X_X_A8AB7326A86210F7CFDE819346ADE447_ENS_V1.0.0"/>
            <DO name="BlkCls" type="RTE_X_X_X_0B0C3BB3F573ACEDC99020587597FEE2_SPC_V1.0.0"/>
            <DO name="BlkOpn" type="RTE_X_X_X_0B0C3BB3F573ACEDC99020587597FEE2_SPC_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="Pos" type="RTE_X_X_X_D21B5E1BA1E819F9DBD8B194839EF923_DPC_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EBF9B63290158E4A268A3F29F00432F3_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSYN" id="RTE_6CB1B503148A951CAB9BC81008419373_LSYN_V1.0.0">
            <DO name="WYESyncSrcId" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_0835B0E5D41C956C2B6AE5D3A9B918A5_LLN0_V1.0.0">
            <DO name="InRef32" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef19" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef6" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef23" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef59" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef35" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef25" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef8" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef44" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef65" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef43" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef52" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef27" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef55" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef16" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef68" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="InRef3" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef15" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef28" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef57" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef63" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef53" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef5" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef66" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef7" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef69" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef38" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef13" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef45" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef64" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef37" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef51" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef72" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef41" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef26" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef47" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef22" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef70" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef29" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef62" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef60" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef2" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef40" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef24" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef50" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef12" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef34" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef48" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef21" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef73" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef10" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef71" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef20" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef17" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef11" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef56" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef58" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef36" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef31" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef30" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef33" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef1" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef61" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef18" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef49" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef46" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef42" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef9" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef4" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef67" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef54" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef14" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef39" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_CED370672B877CDD7FBE78C5A57BFE8C_ENC_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_27AAFFCF515D89F513C16F40D7F8855C_LLN0_V1.0.0">
            <DO name="InRef7" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef8" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef15" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef12" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef17" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef4" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef16" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef2" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef11" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef10" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef9" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef5" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef1" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef13" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef6" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef14" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef3" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_CED370672B877CDD7FBE78C5A57BFE8C_ENC_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="TCTR" id="RTE_336B5093F3DDA93A19E979FB89196E26_TCTR_V1.0.0">
            <DO name="EEName" type="RTE_X_X_X_48BA5C40D0913654FA5291A28C0D9716_DPL_V1.0.0"/>
            <DO name="NamClipRtg" type="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0"/>
            <DO name="NamARtg" type="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0"/>
            <DO name="NamAccRtg" type="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EBF9B63290158E4A268A3F29F00432F3_ENC_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_0B8631DC8D22E3141CC32B3CCCCB8696_LPL_V1.0.0"/>
            <DO name="ARtg" type="RTE_X_X_X_14DAEEE804EEAE54170C341E065DFEAE_ASG_V1.0.0"/>
            <DO name="Rat" type="RTE_X_X_X_14DAEEE804EEAE54170C341E065DFEAE_ASG_V1.0.0"/>
            <DO name="HzRtg" type="RTE_X_X_X_A2F8B3AD65101234EE2E461D10A21956_ASG_V1.0.0"/>
            <DO name="AmpSv" type="RTE_X_X_X_A8B4E5AED8390DA1D5DE9D57C4E05C37_SAV_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="TVTR" id="RTE_9A5950195913A54B0C9FDF44B82D6F58_TVTR_V1.0.0">
            <DO name="NamClipRtg" type="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0"/>
            <DO name="NamVRtg" type="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0"/>
            <DO name="NamAccRtg" type="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0"/>
            <DO name="FuFail" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_0B8631DC8D22E3141CC32B3CCCCB8696_LPL_V1.0.0"/>
            <DO name="EEName" type="RTE_X_X_X_48BA5C40D0913654FA5291A28C0D9716_DPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="VRtg" type="RTE_X_X_X_14DAEEE804EEAE54170C341E065DFEAE_ASG_V1.0.0"/>
            <DO name="HzRtg" type="RTE_X_X_X_A2F8B3AD65101234EE2E461D10A21956_ASG_V1.0.0"/>
            <DO name="Rat" type="RTE_X_X_X_14DAEEE804EEAE54170C341E065DFEAE_ASG_V1.0.0"/>
            <DO name="VolSv" type="RTE_X_X_X_A8B4E5AED8390DA1D5DE9D57C4E05C37_SAV_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EBF9B63290158E4A268A3F29F00432F3_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_E3DD1555C7FFBF4415DD01C174A0B95E_GAPC_V1.0.0">
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="RTE_B7AB9F50E082FC2D38D55B07332B7067_LSET_V1.0.0">
            <DO name="DlTmms1" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="DlTmms2" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="XSWI" id="RTE_A070441519089D2ABF348B1BCF25D1D4_XSWI_V1.0.0">
            <DO name="BlkOpn" type="RTE_X_X_X_0B0C3BB3F573ACEDC99020587597FEE2_SPC_V1.0.0"/>
            <DO name="OpCnt" type="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0"/>
            <DO name="Loc" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="BlkCls" type="RTE_X_X_X_0B0C3BB3F573ACEDC99020587597FEE2_SPC_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="Pos" type="RTE_X_X_X_58E7F92A31E48EFD8279F407E239F792_DPC_V1.0.0"/>
            <DO name="SwTyp" type="RTE_X_X_X_A8AB7326A86210F7CFDE819346ADE447_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EBF9B63290158E4A268A3F29F00432F3_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPHD" id="RTE_CDDC89108F9B473A6E4F063F5F6D998B_LPHD_V1.0.0">
            <DO name="Proxy" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_FCCEDDB637AC8618E5DDF743B9D86B51_DPL_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_2D7E5A71E82BDDBE7AC53CE44FBB4458_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="RTE_A4D8AF6DCE3EB4D5F1B10EF1F88605CB_LSET_V1.0.0">
            <DO name="SetPhNum" type="RTE_X_X_X_D88199787EF47F678073B414CB4EE5CF_ENG_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GGIO" id="RTE_E3DD1555C7FFBF4415DD01C174A0B95E_GGIO_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="XCMD" id="RTE_17B4AF2C5DFFC50BD634F93885D04C76_XCMD_V1.0.0">
            <DO name="Mod" type="RTE_X_X_X_EBF9B63290158E4A268A3F29F00432F3_ENC_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="OpCls" type="RTE_X_X_X_756D5B83FA2F45A91790A790D11543FA_ACT_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="OpOpn" type="RTE_X_X_X_756D5B83FA2F45A91790A790D11543FA_ACT_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="EFA_MANUALY_BUILT_LDSUIED_LLN0_BX_V1.0.0">
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="InRef1" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef2" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef3" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef4" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef5" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="InRef6" type="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_CED370672B877CDD7FBE78C5A57BFE8C_ENC_V1.0.0"/>
        </LNodeType>
        <DOType cdc="SPS" id="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_15F1394428D281378532523F0F1B3ECD_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_F3F4D45E7CCA0CACB4EADFE25EFBB585_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind3" valImport="false">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
        </DOType>
        <DOType cdc="VSS" id="RTE_X_X_X_F7D7A4EF735C509EA5992774AB05236D_VSS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="VisString255"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPL" id="RTE_X_X_X_FCCEDDB637AC8618E5DDF743B9D86B51_DPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="hwRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="serNum" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="model" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="location" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="name" bType="VisString64" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="mRID" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="HealthKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="HealthKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_A8123B65C823EADB29FDD51EE9232AC5_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ORG" id="RTE_X_X_X_80B36DE49AA01CF68F56B44AE342DB3E_ORG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="VSG" id="RTE_X_X_X_02DFA2BD4E30993B71D945EFA6575B86_VSG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_A8AB7326A86210F7CFDE819346ADE447_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="SwitchFunctionKind2"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_806B7A4A4831854D7BDA913FF4199573_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="INT32"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENG" id="RTE_X_X_X_D88199787EF47F678073B414CB4EE5CF_ENG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="Enum" valKind="RO" type="SetPhNumKind123456" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ACT" id="RTE_X_X_X_756D5B83FA2F45A91790A790D11543FA_ACT_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="general" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="originSrc" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_05D785C4F9A612CA26771480015E7BFE_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="HealthKind13"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="HealthKind13"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPG" id="RTE_X_X_X_CC633E0EFEC47FC1D44A386B7D06BAEF_SPG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="BOOLEAN" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPS" id="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ACT" id="RTE_X_X_X_1917B65CE4D3ADBAC6265AB48A50013C_ACT_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="general" bType="BOOLEAN"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="phsA" bType="BOOLEAN"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="phsB" bType="BOOLEAN"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="phsC" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="originSrc" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SAV" id="RTE_X_X_X_A8B4E5AED8390DA1D5DE9D57C4E05C37_SAV_V1.0.0">
            <DA fc="MX" dchg="false" qchg="false" dupd="false" name="instMag" bType="Struct" type="RTE_80DD8686761D734233ED39989660EF5D_V1.0.0"/>
            <DA fc="MX" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="sVC" bType="Struct" type="RTE_B1EAD5268599EA63F0721BA2150AB25D_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="min" bType="Struct" type="RTE_C05674EDE2DD190F6FA282B96D6401C2_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="max" bType="Struct" type="RTE_C05674EDE2DD190F6FA282B96D6401C2_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENG" id="RTE_X_X_X_3DADF78A87876F436840ABB95FE99959_ENG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="Enum" valKind="RO" type="OutModKind" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPC" id="RTE_X_X_X_BE6FECF3EA06266201B6BE1C14BE0E93_DPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Dbpos"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Dbpos"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind3" valImport="false">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
        </DOType>
        <DOType cdc="ENC" id="RTE_X_X_X_CED370672B877CDD7FBE78C5A57BFE8C_ENC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind03" valImport="true">
                <Val>status-only</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0"/>
        </DOType>
        <DOType cdc="ENG" id="RTE_X_X_X_95A17ABB495F79DED06C615B0BBEDB40_ENG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="Enum" valKind="RO" type="InModKind" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPL" id="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="hwRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="serNum" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="model" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="location" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="name" bType="VisString64" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPL" id="RTE_X_X_X_48BA5C40D0913654FA5291A28C0D9716_DPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="hwRev" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="serNum" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="model" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="location" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="name" bType="VisString64" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="true"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_531E3A6A55F42E867794E9928AA473E9_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="ClockSourceKind13"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="ClockSourceKind13"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="VSG" id="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_F5FE6F6331013CC372215EB4D9E6DEAC_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="PhyHealthKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="PhyHealthKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_F2CBC6FBF42297C7A7269F7EE24A9207_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="ClockSyncKind123"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="ClockSyncKind123"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ORG" id="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setTstRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcCB" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setTstCB" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="intAddr" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="tstEna" bType="BOOLEAN" valKind="Set" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="purpose" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ASG" id="RTE_X_X_X_484A69AF63BFBCAC5FB6C3F4E12C4701_ASG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setMag" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="VSD" id="RTE_X_X_X_FE65923588A2AD641A3314BAF78488AA_VSD_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="val" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ASG" id="RTE_X_X_X_A2F8B3AD65101234EE2E461D10A21956_ASG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setMag" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="INT32"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_553F8AE90EC0448B1518B00F5EAABB58_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="paramRev" bType="INT32"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="valRev" bType="INT32"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="ldNs" bType="VisString255">
                <Val>IEC 61850-7-4:2007B</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="configRev" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ASG" id="RTE_X_X_X_14DAEEE804EEAE54170C341E065DFEAE_ASG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setMag" bType="Struct" type="RTE_0E1A613237D780705550F7E781EA4447_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPC" id="RTE_X_X_X_D21B5E1BA1E819F9DBD8B194839EF923_DPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Dbpos"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Dbpos"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="RTE_7F420CF619467C645082C1256D4D9E54_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind3" valImport="false">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_D3D1EA6F2C542A648457FBEF3897EA4D_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="RTE_7F420CF619467C645082C1256D4D9E54_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind3" valImport="false">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
        </DOType>
        <DOType cdc="ORG" id="RTE_X_X_X_2B1ED2756A9D37DAB2F041446293CC8E_ORG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcCB" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="intAddr" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="purpose" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_B7645BC0FFF1EF347323372EC8DD37DB_SPC_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind0" valImport="false">
                <Val>status-only</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_0B0C3BB3F573ACEDC99020587597FEE2_SPC_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind0" valImport="false">
                <Val>status-only</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_0F80FA23AFC15E4C527C10ABCA40BA4F_LPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>IEC 62271-3:2014A</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPC" id="RTE_X_X_X_58E7F92A31E48EFD8279F407E239F792_DPC_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Dbpos"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Dbpos"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind0" valImport="false">
                <Val>status-only</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>RTE:2022A</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_0B8631DC8D22E3141CC32B3CCCCB8696_LPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>IEC 61869-9:2016</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_AB93FADCC759886FCF9C66C2D264FF32_LPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>(Tr)IEC 61850-90-4:2013</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENC" id="RTE_X_X_X_EBF9B63290158E4A268A3F29F00432F3_ENC_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind15"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind15"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind0" valImport="false">
                <Val>status-only</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="VSD" id="RTE_X_X_X_4230B0762B0589752CFC9215F1554DC8_VSD_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="val" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_2D7E5A71E82BDDBE7AC53CE44FBB4458_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="HealthKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_E9C0A716639AAD73CC98DD6FC7B4308D_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="true"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_AC2043C208593F18B6BD2F0876E1266B_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DAType id="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0">
            <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
            <BDA name="orIdent" bType="Octet64"/>
        </DAType>
        <DAType id="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0">
            <BDA name="f" bType="FLOAT32" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="RTE_0E1A613237D780705550F7E781EA4447_V1.0.0">
            <BDA name="f" bType="FLOAT32" valKind="RO" valImport="true"/>
        </DAType>
        <DAType id="RTE_80DD8686761D734233ED39989660EF5D_V1.0.0">
            <BDA name="i" bType="INT32"/>
        </DAType>
        <DAType id="RTE_C05674EDE2DD190F6FA282B96D6401C2_V1.0.0">
            <BDA name="i" bType="INT32" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="RTE_B1EAD5268599EA63F0721BA2150AB25D_V1.0.0">
            <BDA name="scaleFactor" bType="FLOAT32" valKind="RO" valImport="false"/>
            <BDA name="offset" bType="FLOAT32" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="RTE_F3F4D45E7CCA0CACB4EADFE25EFBB585_V1.0.0">
            <BDA name="SIUnit" bType="Enum" type="SIUnitKind"/>
            <BDA name="multiplier" bType="Enum" type="MultiplierKind"/>
        </DAType>
        <DAType id="RTE_7934516A99160CFE6BA163118894B809_V1.0.0">
            <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
            <BDA name="orIdent" bType="Octet64"/>
        </DAType>
        <DAType id="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0">
            <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind" valImport="false"/>
            <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind" valImport="false"/>
        </DAType>
        <DAType id="RTE_AC2043C208593F18B6BD2F0876E1266B_V1.0.0">
            <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind" valImport="false"/>
        </DAType>
        <DAType id="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0">
            <BDA name="ctlVal" bType="BOOLEAN"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0">
            <BDA name="ctlVal" bType="BOOLEAN"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0">
            <BDA name="ctlVal" bType="Enum" type="BehaviourModeKind"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0">
            <BDA name="ctlVal" bType="Enum" type="BehaviourModeKind"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_7F420CF619467C645082C1256D4D9E54_V1.0.0">
            <BDA name="cmdQual" bType="Enum" valKind="RO" type="OutputSignalKind" valImport="true"/>
            <BDA name="onDur" bType="INT32U" valKind="RO" valImport="true"/>
            <BDA name="offDur" bType="INT32U" valKind="RO" valImport="false"/>
            <BDA name="numPls" bType="INT32U" valKind="RO" valImport="false"/>
        </DAType>
        <EnumType id="HealthKind">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind03">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="BehaviourModeKind15">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="OutputSignalKind">
            <EnumVal ord="0">pulse</EnumVal>
            <EnumVal ord="1">persistent</EnumVal>
            <EnumVal ord="2">persistent-feedback</EnumVal>
        </EnumType>
        <EnumType id="OriginatorCategoryKind">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
        <EnumType id="MultiplierKind">
            <EnumVal ord="-24">y</EnumVal>
            <EnumVal ord="-21">z</EnumVal>
            <EnumVal ord="-18">a</EnumVal>
            <EnumVal ord="-15">f</EnumVal>
            <EnumVal ord="-12">p</EnumVal>
            <EnumVal ord="-9">n</EnumVal>
            <EnumVal ord="-6">µ</EnumVal>
            <EnumVal ord="-3">m</EnumVal>
            <EnumVal ord="-2">c</EnumVal>
            <EnumVal ord="-1">d</EnumVal>
            <EnumVal ord="0"/>
            <EnumVal ord="1">da</EnumVal>
            <EnumVal ord="2">h</EnumVal>
            <EnumVal ord="3">k</EnumVal>
            <EnumVal ord="6">M</EnumVal>
            <EnumVal ord="9">G</EnumVal>
            <EnumVal ord="12">T</EnumVal>
            <EnumVal ord="15">P</EnumVal>
            <EnumVal ord="18">E</EnumVal>
            <EnumVal ord="21">Z</EnumVal>
            <EnumVal ord="24">Y</EnumVal>
        </EnumType>
        <EnumType id="BehaviourModeKind">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="SwitchFunctionKind2">
            <EnumVal ord="2">Disconnector</EnumVal>
        </EnumType>
        <EnumType id="HealthKind13">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="ClockSyncKind123">
            <EnumVal ord="1">InternalClock</EnumVal>
            <EnumVal ord="2">LocalAreaClock</EnumVal>
            <EnumVal ord="3">GlobalAreaClock</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind0">
            <EnumVal ord="0">status-only</EnumVal>
        </EnumType>
        <EnumType id="PhyHealthKind">
            <EnumVal ord="1">ok</EnumVal>
            <EnumVal ord="2">warning</EnumVal>
            <EnumVal ord="3">alarm</EnumVal>
        </EnumType>
        <EnumType id="InModKind">
            <EnumVal ord="1">Active high</EnumVal>
            <EnumVal ord="2">Active low</EnumVal>
        </EnumType>
        <EnumType id="ClockSourceKind13">
            <EnumVal ord="1">Unknown</EnumVal>
            <EnumVal ord="3">PTP</EnumVal>
        </EnumType>
        <EnumType id="SetPhNumKind123456">
            <EnumVal ord="1">ph0</EnumVal>
            <EnumVal ord="2">ph3</EnumVal>
            <EnumVal ord="3">ph4</EnumVal>
            <EnumVal ord="4">ph7</EnumVal>
            <EnumVal ord="5">ph8</EnumVal>
            <EnumVal ord="6">ph11</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind3">
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="SIUnitKind">
            <EnumVal ord="1"/>
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="22">Bq</EnumVal>
            <EnumVal ord="23">°C</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m²</EnumVal>
            <EnumVal ord="42">m³</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s²</EnumVal>
            <EnumVal ord="45">m³/s</EnumVal>
            <EnumVal ord="46">m/m³</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m³</EnumVal>
            <EnumVal ord="49">m²/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="55">W/m²</EnumVal>
            <EnumVal ord="56">J/m²</EnumVal>
            <EnumVal ord="57">S/m</EnumVal>
            <EnumVal ord="58">K/s</EnumVal>
            <EnumVal ord="59">Pa/s</EnumVal>
            <EnumVal ord="60">J/kg K</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="62">Watts</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">phi</EnumVal>
            <EnumVal ord="65">cos(phi)</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V²</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A²</EnumVal>
            <EnumVal ord="70">A²t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
            <EnumVal ord="75">Hz/s</EnumVal>
            <EnumVal ord="76">char</EnumVal>
            <EnumVal ord="77">char/s</EnumVal>
            <EnumVal ord="78">kgm²</EnumVal>
            <EnumVal ord="79">dB</EnumVal>
            <EnumVal ord="80">J/Wh</EnumVal>
            <EnumVal ord="81">W/s</EnumVal>
            <EnumVal ord="82">l/s</EnumVal>
            <EnumVal ord="83">dBm</EnumVal>
            <EnumVal ord="84">h</EnumVal>
            <EnumVal ord="85">min</EnumVal>
            <EnumVal ord="86">Ohm/m</EnumVal>
            <EnumVal ord="87">percent/s</EnumVal>
            <EnumVal ord="88">A/V</EnumVal>
            <EnumVal ord="89">A/Vs</EnumVal>
        </EnumType>
        <EnumType id="OutModKind">
            <EnumVal ord="1">Active high</EnumVal>
            <EnumVal ord="2">Active low</EnumVal>
        </EnumType>
    </DataTypeTemplates>
</SCL>
