<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/IEC_60870-5-104" xmlns:compas="https://www.lfenergy.org/compas/extension/v1" xmlns:eTr-IEC61850-90-2="http://www.iec.ch/61850-90-2/2015/SCL" xmlns:rte="http://www.rte-france.com" version="2007" revision="B" release="4">
    <Private type="COMPAS-SclFileType">
        <compas:SclFileType xmlns:compas="https://www.lfenergy.org/projects/compas/" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">ICD</compas:SclFileType>
    </Private>
    <Header id="TOPO" version="1.2.0" revision="1" toolID="COC-3.6.0">
        <History>
            <Hitem version="1.0.0" revision="1" when="18/07/2024 12:07:47" who="YM" what="Première version de l'ICD TOPO 1.0.0" why="Conforme aux spécifications lot 8"/>
            <Hitem version="1.0.0" revision="2" when="16/08/2024 12:41:19" who="YM" what="Prise en compte du nom versionné du software" why="Conforme aux spécifications"/>
            <Hitem version="1.1.0" revision="1" when="16/09/2024 16:48:32" who="YM" what="Ajout sorties ElnodRefM2 pour TOPO ASLD" why="Conforme à la modélisation 11.7.3"/>
            <Hitem version="1.1.0" revision="2" when="08/10/2024 13:51:11" who="RM" what="gestion nouveau runtime (nouvelle version COC et conf_generique) " why="version 2025"/>
            <Hitem version="1.1.0" revision="3" when="19/12/2024 08:25:27" who="YM" what="Ajout CSWI0 pour Position filtree du DJxxx-L3 pour les positions des DJ des TR" why="Conforme Modélisation V11.7.6"/>
            <Hitem version="1.2.0" revision="1" when="09/07/2025 11:08:58" who="YM" what="ajout version dll straton et ICT alpaga dans ICD + Mise à jour modélisation 11.7.7 (Sites 2026)" why="IEDs 2025 pour version sites 2026"/>
        </History>
    </Header>
    <Communication>
        <SubNetwork type="IP" name="RSPACE_ADMIN_NETWORK">
            <ConnectedAP iedName="TEMPLATE" apName="ADMIN_AP" redProt="none">
                <Address>
                    <P type="SyslogIP">Adresse IP du serveur Syslog</P>
                    <P type="SyslogProt">udp;tcp;tcp/tls</P>
                    <P type="SyslogCat">Valeur du code de la catégorie des messages</P>
                    <P type="SyslogMaxSev">Gravité (severity) maximale jusqu’à laquelle un log est envoyé none, 0, 1, 2, 3, 4, 5, 6, </P>
                    <P type="SnmpUserName">Nom d utilisateur pour la connexion</P>
                    <P type="SnmpAuthProt">none;hmac-128-sha-224;hmac-192-sha-256;hmac-256-sha-384;hmac-384-sha-512</P>
                    <P type="SnmpAuthKey">Password cle pour l'authentification</P>
                    <P type="SnmpPrivProt">none;aes-cfb-128;aes-cfb-192;aes-cfb-256</P>
                    <P type="SnmpPrivKey">Password cle pour la confidentialite</P>
                    <P type="MAC-Address">00-00-00-00-00-00</P>
                    <P type="IP-GATEWAY">0.0.0.0</P>
                    <P type="IP-SUBNET">0.0.0.0</P>
                    <P type="IP">0.0.0.0</P>
                </Address>
                <PhysConn type="Connection" desc="ADMIN"/>
            </ConnectedAP>
        </SubNetwork>
        <SubNetwork type="8-MMS" name="RSPACE_PROCESS_NETWORK">
            <ConnectedAP iedName="TEMPLATE" apName="PROCESS_AP" redProt="prp">
                <Address>
                    <P type="OSI-PSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-TSEL">0001</P>
                    <P type="OSI-AP-Title">1,3,9999,24</P>
                    <P type="OSI-AE-Qualifier">24</P>
                    <P type="MMS-VLANID">300</P>
                    <P type="MMS-PRIORITY">3</P>
                    <P type="PTP-VLANID">400</P>
                    <P type="PTP-PRIORITY">4</P>
                    <P type="MAC-Address">00-00-00-00-00-00</P>
                    <P type="IP-GATEWAY">0.0.0.0</P>
                    <P type="IP-SUBNET">0.0.0.0</P>
                    <P type="IP">0.0.0.0</P>
                </Address>
                <PhysConn type="Connection" desc="PRP-A"/>
                <PhysConn type="RedConn" desc="PRP-B"/>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="TEMPLATE" type="TOPO" manufacturer="RTE-AUPOS" configVersion="1.2.0" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4">
        <Private type="RTE-AUTOPOS-ConfigurationFile">
            <rte:ConfigurationFile xmlns:compas="https://www.lfenergy.org/projects/compas/" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" ConfigurateurCOC="3.6.0" ConfigurationGeneric="1.1.1" ConfigurationSpecific="1.3.0" ICTRev="2.4.1" IEDType="TOPO" SCLid="7db9e3e2-e869-4096-b50c-b80ed50a09fb" SCLrevision="A" SCLversion="11.7.7" StratonDLLRev="S15" TemplateGeneric="8.8.0" TemplateSpecific="1.4.0" TransformationFile="default" hwRev="RTE_AUTOPOSTE_V1.X.X" serNum="SEAPATH" swRev="runtime_v4.0.0"/>
        </Private>
        <Private type="COMPAS-IEDType">TOPO</Private>
        
        <Services nameLength="64">
            <ConfLNs fixPrefix="true" fixLnInst="true"/>
            <ClientServices noIctBinding="false"/>
            <ConfLdName/>
            <ValueHandling setToRO="true"/>
        </Services>
        <AccessPoint name="PROCESS_AP">
            <Server>
                <Authentication none="true" certificate="false"/>
                <LDevice inst="LDATB" ldName="VirtualTOPOLDATB" desc="Busbar Voltage reference Indication for Feeder Functions">
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_9320C1F895DC504F3D1AD635DACA8976_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TTs Barre1_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TTs Barre1_1_WYESyncKind"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TTs Barre1_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>B1_VTs_WYESync</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TTs Barre1_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TTs Barre1_1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TTs Barre1_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>B1_VTs_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 101-L1_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 101-L1_1_WYESyncKind"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 101-L1_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F1_VT_WYESync</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 101-L1_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 101-L1_1_INT32"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 101-L1_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F1_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 101-L2_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 101-L2_1_WYESyncKind"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 101-L2_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F2_VT_WYESync</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 101-L2_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 101-L2_1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 101-L2_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F2_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 101-L3_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 101-L3_1_WYESyncKind"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 101-L3_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F3_VT_WYESync</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 101-L3_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 101-L3_1_INT32"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 101-L3_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F3_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 102-L1_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 102-L1_1_WYESyncKind"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 102-L1_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F1_VT_WYESync</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 102-L1_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 102-L1_1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 102-L1_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F1_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 102-L2_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 102-L2_1_WYESyncKind"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 102-L2_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F2_VT_WYESync</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 102-L2_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 102-L2_1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 102-L2_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F2_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 102-L3_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 102-L3_1_WYESyncKind"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 102-L3_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F3_VT_WYESync</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 102-L3_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 102-L3_1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 102-L3_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F3_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 103-L1_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 103-L1_1_WYESyncKind"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 103-L1_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F1_VT_WYESync</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 103-L1_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 103-L1_1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 103-L1_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F1_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 103-L2_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 103-L2_1_WYESyncKind"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 103-L2_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F2_VT_WYESync</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 103-L2_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 103-L2_1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 103-L2_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F2_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 103-L3_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 103-L3_1_WYESyncKind"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 103-L3_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F3_VT_WYESync</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 103-L3_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 103-L3_1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 103-L3_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F3_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 104-L1_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 104-L1_1_WYESyncKind"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 104-L1_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F1_VT_WYESync</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 104-L1_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 104-L1_1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 104-L1_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F1_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 104-L2_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 104-L2_1_WYESyncKind"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 104-L2_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F2_VT_WYESync</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 104-L2_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 104-L2_1_INT32"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 104-L2_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F2_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 104-L3_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 104-L3_1_WYESyncKind"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 104-L3_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F3_VT_WYESync</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef26">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 104-L3_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 104-L3_1_INT32"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 104-L3_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F3_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef27">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 105-L1_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 105-L1_1_WYESyncKind"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 105-L1_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F1_VT_WYESync</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef28">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 105-L1_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 105-L1_1_INT32"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 105-L1_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F1_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef29">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 105-L2_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 105-L2_1_WYESyncKind"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 105-L2_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F2_VT_WYESync</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef30">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 105-L2_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 105-L2_1_INT32"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 105-L2_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F2_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef31">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 105-L3_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 105-L3_1_WYESyncKind"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 105-L3_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F3_VT_WYESync</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef32">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 105-L3_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 105-L3_1_INT32"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 105-L3_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F3_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef33">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 106-L1_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 106-L1_1_WYESyncKind"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 106-L1_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F1_VT_WYESync</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef34">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 106-L1_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 106-L1_1_INT32"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 106-L1_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F1_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef35">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 106-L2_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 106-L2_1_WYESyncKind"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 106-L2_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F2_VT_WYESync</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef36">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 106-L2_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 106-L2_1_INT32"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 106-L2_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F2_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef37">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="1" dataStreamKey="DYN_LDATB_Etat synchro TT 106-L3_1_WYESyncKind"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="2" dataStreamKey="DYN_LDATB_Etat synchro TT 106-L3_1_WYESyncKind"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat synchro TT 106-L3_1_WYESyncKind</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F3_VT_WYESync</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef38">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 106-L3_1_INT32"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Reference synchro TT 106-L3_1_INT32"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Reference synchro TT 106-L3_1_INT32</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F3_VT_WYESyncSrcId</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef39">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 101-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 101-L1_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 101-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F1_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef40">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 101-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 101-L1_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 101-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F1_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef41">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 101-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 101-L1_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 101-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F1_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef42">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 101-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 101-L2_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 101-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F2_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef43">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 101-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 101-L2_1_Vector"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F2_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 101-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef44">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 101-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 101-L2_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 101-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F2_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef45">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 101-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 101-L3_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 101-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F3_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef46">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 101-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 101-L3_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 101-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F3_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef47">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 101-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 101-L3_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 101-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F3_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef48">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 101_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 101_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 101_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef49">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 101_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 101_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 101_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef50">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 101_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 101_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 101_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef51">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 102-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 102-L1_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 102-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F1_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef52">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 102-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 102-L1_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 102-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F1_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef53">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 102-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 102-L1_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 102-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F1_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef54">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 102-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 102-L2_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 102-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F2_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef55">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 102-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 102-L2_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 102-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F2_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef56">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 102-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 102-L2_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 102-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F2_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef57">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 102-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 102-L3_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 102-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F3_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef58">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 102-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 102-L3_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 102-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F3_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef59">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 102-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 102-L3_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 102-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F3_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef60">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 102_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 102_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 102_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef61">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 102_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 102_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 102_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef62">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 102_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 102_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 102_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef63">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 103-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 103-L1_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 103-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F1_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef64">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 103-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 103-L1_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 103-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F1_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef65">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 103-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 103-L1_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 103-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F1_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef66">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 103-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 103-L2_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 103-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F2_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef67">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 103-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 103-L2_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 103-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F2_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef68">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 103-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 103-L2_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 103-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F2_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef69">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 103-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 103-L3_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 103-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F3_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef70">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 103-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 103-L3_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 103-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F3_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef71">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 103-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 103-L3_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 103-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F3_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef72">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 103_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 103_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 103_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef73">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 103_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 103_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 103_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef74">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 103_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 103_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 103_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef75">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 104-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 104-L1_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 104-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F1_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef76">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 104-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 104-L1_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 104-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F1_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef77">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 104-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 104-L1_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 104-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F1_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef78">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 104-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 104-L2_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 104-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F2_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef79">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 104-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 104-L2_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 104-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F2_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef80">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 104-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 104-L2_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 104-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F2_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef81">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 104-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 104-L3_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 104-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F3_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef82">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 104-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 104-L3_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 104-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F3_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef83">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 104-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 104-L3_1_Vector"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 104-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F3_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef84">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 104_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 104_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 104_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef85">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 104_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 104_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 104_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef86">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 104_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 104_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 104_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef87">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 105-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 105-L1_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 105-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F1_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef88">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 105-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 105-L1_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 105-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F1_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef89">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 105-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 105-L1_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 105-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F1_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef90">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 105-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 105-L2_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 105-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F2_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef91">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 105-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 105-L2_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 105-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F2_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef92">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 105-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 105-L2_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 105-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F2_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef93">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 105-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 105-L3_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 105-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F3_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef94">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 105-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 105-L3_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 105-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F3_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef95">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 105-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 105-L3_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 105-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F3_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef96">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 105_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 105_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 105_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef97">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 105_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 105_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 105_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef98">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 105_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 105_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 105_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef99">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 106-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 106-L1_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 106-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F1_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef100">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 106-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 106-L1_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 106-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F1_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef101">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 106-L1_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 106-L1_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 106-L1_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F1_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef102">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 106-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 106-L2_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 106-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F2_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef103">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 106-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 106-L2_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 106-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F2_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef104">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 106-L2_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 106-L2_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 106-L2_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F2_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef105">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 106-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 106-L3_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 106-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F3_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef106">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 106-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 106-L3_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 106-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F3_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef107">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 106-L3_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 106-L3_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 106-L3_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F3_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef108">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 106_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase A pour un TT au 106_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase A pour un TT au 106_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_VT_phsA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef109">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 106_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase B pour un TT au 106_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase B pour un TT au 106_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_VT_phsB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef110">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 106_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDATB_Etat phase C pour un TT au 106_1_Vector"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDATB_Etat phase C pour un TT au 106_1_Vector</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_VT_phsC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220808   20220909" who="JEL   SM" what="Ajout des BDA Check pour les DA Oper  dans la matrice des flux, remplacement des q par des cVal.mag.f pour que les BAP et FIP à 0 ne génèrent pas d'erreur (la qualité ne pouvant pas avoir un BAP à 0) Correction du lnNs de RTE:2019A vers RTE:2022A"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20221209  20221216 20221222 20230118" who="SM  GD GD CZ JEL" what="Correction des intAdrs des entrées phaseurs avec ajout du suffixe _BDA_cVal_mag_f Correction des entrées applicatives DJ RPD en DJ  Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO Correstion des flux des infos issues du ITFRPTRPD Modification BAP FIP pour les organes DJ SA SS SL Modification des flux du LDPHAS1 pour abonner complètement le LDATB au cVal"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20210210" who="RTE GD GD  GD" what="Revue des LN.prefix et LN.inst du LTED suppression du DORef dans les LTED Modification description NamPlt du LSET0 Ajout des libellés court pour praramètres LSET.OnOff  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20220516" who="YL, CZ JAL FF" what="Supression des BAyNAme &lt;&gt;LI0000000x et ajout LI00000009.LTED. Ajout de LTED[bts]  ISA MAIN Revue LD pour mise en concordance avec les autres LD"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20230310" who="RM" what="onglet Flux_Signaux modifications des flow.info (Qualité =&gt; Etat) pour LDPHAS1 et modification du DA.name (q =&gt; cVal)"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20230828" who="JEL" what="Correction des FIP/BAP pour les entrées provenant d'un dbpos"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20240116" who="DD" what="Suppression des entrées : Sx_Fy_DJ_position, Sx_Fy_SA_position, Sx_Fy_SL_position, SS_xy_Pos"/>
                                    <rte:Hitem version="01.08.01" revision="A1" when="20240319" who="RM" what="Modification des BAP FIP entrées Etat synchro TTs"/>
                                    <rte:Hitem version="01.08.00" revision="A1" when="20240319" who="DD" what="Ajout des entrées Etat synchro TTs Barre1 et Reference synchro TTs Barre1"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20240319" who="JEL" what="Ajout ISA MAINTENANCE DF.ATB"/>
                                    <rte:Hitem version="01.09.00" revision="A1" when="20240426" who="DD" what="Mise à jour pour topologie Phase 1 (1jdb, 6 sections, 3 LI et 2TR/section)"/>
                                </Private>
                                <Val>01.09.00</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="S3_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 103-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S3_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 103-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S3_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 103-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S3_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 103-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S3_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 103-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S3_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 103-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S3_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 103-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S3_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 103-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 103_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 103_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 103_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S4_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 104-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S4_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 104-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S4_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 104-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S4_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 104-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S4_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 104-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S4_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 104-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S4_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 104-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S4_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 104-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S4_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 104-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S4_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 104_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S4_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 104_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S4_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 104_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S5_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 105-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S5_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 105-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S5_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 105-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S5_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 105-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S5_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 105-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S5_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 105-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S5_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 105-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S5_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 105-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S5_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 105-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S5_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 105_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S5_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 105_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S5_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 105_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S6_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 106-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S6_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 106-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S6_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 106-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S6_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 106-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S6_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 106-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S6_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 106-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S6_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 106-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S6_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 106-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S6_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 106-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S6_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 106_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S6_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 106_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S6_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 106_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S1_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 101-L1_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S1_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 101-L1_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S1_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 101-L1_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S1_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 101-L2_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S1_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 101-L2_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S1_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 101-L2_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S1_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 101-L3_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S1_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 101-L3_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S1_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 101-L3_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S2_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 102-L1_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S2_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 102-L1_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S2_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 102-L1_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S2_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 102-L2_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S2_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 102-L2_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S2_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 102-L2_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S2_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 102-L3_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S2_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 102-L3_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S2_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 102-L3_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S3_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 103-L1_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S3_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 103-L1_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S3_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 103-L1_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S3_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 103-L2_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S3_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 103-L2_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S3_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 103-L2_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S3_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 103-L3_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S3_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 103-L3_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S3_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 103-L3_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S4_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 104-L1_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S4_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 104-L1_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S4_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 104-L1_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S4_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 104-L2_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S4_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 104-L2_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S4_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 104-L2_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S4_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 104-L3_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S4_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 104-L3_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S4_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 104-L3_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S5_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 105-L1_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S5_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 105-L1_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S5_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 105-L1_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S5_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 105-L2_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S5_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 105-L2_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S5_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 105-L2_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S5_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 105-L3_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S5_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 105-L3_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S5_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 105-L3_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S6_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 106-L1_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S6_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 106-L1_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S6_F1_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 106-L1_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S6_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 106-L2_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S6_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 106-L2_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S6_F2_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 106-L2_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S6_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 106-L3_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="S6_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 106-L3_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="S6_F3_VT_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TT 106-L3_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="B1_VTs_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TTs Barre1_1_WYESyncKind_1_stVal_1"/>
                            <ExtRef intAddr="B1_VTs_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TTs Barre1_1_WYESyncKind_1_stVal_2"/>
                            <ExtRef intAddr="B1_VTs_WYESync" pLN="LSYN" pDO="WYESync" desc="DYN_LDATB_Etat synchro TTs Barre1_1_WYESyncKind_1_stVal_3"/>
                            <ExtRef intAddr="S1_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 101-L1_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S1_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 101-L1_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S1_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 101-L1_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S1_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 101-L2_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S1_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 101-L2_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S1_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 101-L2_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S1_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 101-L3_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S1_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 101-L3_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S1_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 101-L3_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S2_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 102-L1_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S2_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 102-L1_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S2_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 102-L1_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S2_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 102-L2_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S2_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 102-L2_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S2_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 102-L2_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S2_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 102-L3_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S2_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 102-L3_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S2_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 102-L3_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S3_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 103-L1_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S3_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 103-L1_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S3_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 103-L1_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S3_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 103-L2_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S3_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 103-L2_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S3_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 103-L2_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S3_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 103-L3_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S3_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 103-L3_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S3_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 103-L3_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S4_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 104-L1_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S4_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 104-L1_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S4_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 104-L1_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S4_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 104-L2_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S4_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 104-L2_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S4_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 104-L2_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S4_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 104-L3_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S4_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 104-L3_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S4_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 104-L3_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S5_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 105-L1_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S5_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 105-L1_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S5_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 105-L1_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S5_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 105-L2_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S5_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 105-L2_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S5_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 105-L2_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S5_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 105-L3_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S5_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 105-L3_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S5_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 105-L3_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S6_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 106-L1_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S6_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 106-L1_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S6_F1_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 106-L1_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S6_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 106-L2_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S6_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 106-L2_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S6_F2_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 106-L2_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S6_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 106-L3_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="S6_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 106-L3_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="S6_F3_VT_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TT 106-L3_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="B1_VTs_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TTs Barre1_1_INT32_1_stVal_1"/>
                            <ExtRef intAddr="B1_VTs_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TTs Barre1_1_INT32_1_stVal_2"/>
                            <ExtRef intAddr="B1_VTs_WYESyncSrcId" pLN="LSYN" pDO="WYESyncSrcId" desc="DYN_LDATB_Reference synchro TTs Barre1_1_INT32_1_stVal_3"/>
                            <ExtRef intAddr="S1_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 101-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S1_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 101-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S1_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 101-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S1_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 101-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S1_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 101-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S1_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 101-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S1_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 101-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S1_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 101-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S1_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 101-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S1_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 101-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S1_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 101-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 101_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 101_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 101_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S2_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 102-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S2_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 102-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S2_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 102-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S2_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 102-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S2_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 102-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S2_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 102-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S2_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 102-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S2_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 102-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S2_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 102-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 102_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 102_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 102_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S3_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 103-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S3_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 103-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S3_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 103-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S3_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 103-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S3_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 103-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S3_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 103-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S3_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 103-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S3_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 103-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S3_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 103-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 103_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 103_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 103_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S4_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 104-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S4_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 104-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S4_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 104-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S4_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 104-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S4_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 104-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S4_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 104-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S4_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 104-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S4_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 104-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S4_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 104-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S4_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 104_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S4_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 104_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S4_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 104_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S5_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 105-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S5_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 105-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S5_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 105-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S5_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 105-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S5_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 105-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S5_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 105-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S5_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 105-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S5_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 105-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S5_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 105-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S5_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 105_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S5_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 105_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S5_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 105_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S6_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 106-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S6_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 106-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S6_F1_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 106-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S6_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 106-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S6_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 106-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S6_F2_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 106-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S6_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 106-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S6_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 106-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S6_F3_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 106-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S6_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 106_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S6_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 106_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S6_VT_phsA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase A pour un TT au 106_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S1_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 101-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S1_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 101-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S1_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 101-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S1_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 101-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S1_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 101-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S1_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 101-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S1_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 101-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S1_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 101-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S1_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 101-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 101_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 101_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 101_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S2_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 102-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S2_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 102-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S2_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 102-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S2_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 102-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S2_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 102-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S2_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 102-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S2_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 102-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S2_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 102-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S2_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 102-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 102_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 102_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 102_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S3_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 103-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S3_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 103-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S3_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 103-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S3_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 103-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S3_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 103-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S3_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 103-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S3_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 103-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S3_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 103-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S3_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 103-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 103_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 103_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 103_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S4_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 104-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S4_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 104-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S4_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 104-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S4_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 104-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S4_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 104-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S4_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 104-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S4_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 104-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S4_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 104-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S4_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 104-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S4_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 104_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S4_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 104_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S4_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 104_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S5_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 105-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S5_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 105-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S5_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 105-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S5_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 105-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S5_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 105-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S5_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 105-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S5_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 105-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S5_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 105-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S5_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 105-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S5_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 105_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S5_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 105_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S5_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 105_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S6_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 106-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S6_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 106-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S6_F1_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 106-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S6_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 106-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S6_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 106-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S6_F2_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 106-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S6_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 106-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S6_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 106-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S6_F3_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 106-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S6_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 106_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S6_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 106_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S6_VT_phsB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase B pour un TT au 106_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S1_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 101-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S1_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 101-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S1_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 101-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S1_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 101-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S1_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 101-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S1_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 101-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S1_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 101-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 101_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 101_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 101_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S2_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 102-L1_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S2_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 102-L1_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S2_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 102-L1_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S2_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 102-L2_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S2_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 102-L2_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S2_F2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 102-L2_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S2_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 102-L3_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S2_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 102-L3_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S2_F3_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 102-L3_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 102_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="S2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 102_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="S2_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 102_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="S3_F1_VT_phsC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDATB_Etat phase C pour un TT au 103-L1_1_Vector_1_cVal_1"/>
                        </Inputs>
                    </LN0>
                    <LN prefix="LI00000008" lnClass="LTED" inst="0" lnType="RTE_60318760A86402F40172814A0F6DF98A_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000007" lnClass="LTED" inst="0" lnType="RTE_60318760A86402F40172814A0F6DF98A_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000011" lnClass="LTED" inst="0" lnType="RTE_DBED03FD7F4C5CA411E6AF39C2124BBB_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LTED" inst="101" lnType="RTE_60318760A86402F40172814A0F6DF98A_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000009" lnClass="LTED" inst="0" lnType="RTE_60318760A86402F40172814A0F6DF98A_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LTED" inst="106" lnType="RTE_60318760A86402F40172814A0F6DF98A_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000006" lnClass="LTED" inst="0" lnType="RTE_60318760A86402F40172814A0F6DF98A_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000012" lnClass="LTED" inst="0" lnType="RTE_DBED03FD7F4C5CA411E6AF39C2124BBB_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000005" lnClass="LTED" inst="0" lnType="RTE_60318760A86402F40172814A0F6DF98A_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000004" lnClass="LTED" inst="0" lnType="RTE_60318760A86402F40172814A0F6DF98A_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000003" lnClass="LTED" inst="0" lnType="RTE_60318760A86402F40172814A0F6DF98A_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000002" lnClass="LTED" inst="0" lnType="RTE_60318760A86402F40172814A0F6DF98A_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000001" lnClass="LTED" inst="0" lnType="RTE_60318760A86402F40172814A0F6DF98A_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LTED" inst="102" lnType="RTE_60318760A86402F40172814A0F6DF98A_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LTED" inst="103" lnType="RTE_60318760A86402F40172814A0F6DF98A_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_3DBC18F6F6FFAE65ED2D70F7277D8C3E_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnOff101">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="AUT-RVB-S101" longLabel="AUTORISATION RENVOI BARRE 1 SECTION 1" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates if the busbar section bts is considered to be denergised even if a DSO transformer is connected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnOff102">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="AUT-RVB-S102" longLabel="AUTORISATION RENVOI BARRE 1 SECTION 2" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates if the busbar section bts is considered to be denergised even if a DSO transformer is connected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnOff103">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="AUT-RVB-S103" longLabel="AUTORISATION RENVOI BARRE 1 SECTION 3" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates if the busbar section bts is considered to be denergised even if a DSO transformer is connected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnOff104">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="AUT-RVB-S104" longLabel="AUTORISATION RENVOI BARRE 1 SECTION 4" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates if the busbar section bts is considered to be denergised even if a DSO transformer is connected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnOff105">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="AUT-RVB-S105" longLabel="AUTORISATION RENVOI BARRE 1 SECTION 5" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates if the busbar section bts is considered to be denergised even if a DSO transformer is connected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OnOff106">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="AUT-RVB-S106" longLabel="AUTORISATION RENVOI BARRE 1 SECTION 6" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates if the busbar section bts is considered to be denergised even if a DSO transformer is connected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetPhNum">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHX-PHASE-REF" longLabel="CHOIX DE LA PHASE DE REFERENCE" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>ph4</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indication on which phase on the busbar VTs are installed</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LTED" inst="104" lnType="RTE_60318760A86402F40172814A0F6DF98A_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000010" lnClass="LTED" inst="0" lnType="RTE_DBED03FD7F4C5CA411E6AF39C2124BBB_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LTED" inst="105" lnType="RTE_60318760A86402F40172814A0F6DF98A_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DORef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference to a LdName_LN DO publishing a SV stream</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                        <DOI name="VTRefSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Status of reference of VT concerned</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>TOPO</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSUIED" ldName="VirtualTOPOLDSUIED" desc="IED Monitoring Function">
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_F016E2CA81E068DF158D07BF45EC49F9_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the LDSUIED function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20230123" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1"/>
                                    <rte:Hitem version="01.08.00" revision="A1" when="20230907" who="JEL" what="Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW"/>
                                    <rte:Hitem version="01.09.00" revision="A1" when="20230926" who="JEL" what="Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED"/>
                                    <rte:Hitem version="01.10.00" revision="A1" when="20231129" who="JEL" what="Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock"/>
                                    <rte:Hitem version="01.11.00" revision="A1" when="20231212" who="JEL" what="Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1"/>
                                    <rte:Hitem version="01.11.01" revision="A1" when="20231221" who="DD" what="Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only"/>
                                    <rte:Hitem version="01.12.01" revision="A1" when="20240122" who="JEL" what="Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5"/>
                                    <rte:Hitem version="01.13.00" revision="A1" when="20240213" who="JEL" what="Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType"/>
                                    <rte:Hitem version="01.14.00" revision="A1" when="20240226" who="DD" what="Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version"/>
                                    <rte:Hitem version="01.15.00" revision="A1" when="20240909" who="JEL" what="Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth"/>
                                    <rte:Hitem version="01.15.01" revision="A1" when="20241023" who="DD" what="Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.12.00" revision="A1" when="20240105" who="DF DD" what="Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                </Private>
                                <Val>01.15.01</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN lnClass="LPCP" inst="1" lnType="RTE_05B5BCBB06ECAA89231500C69759170A_LPCP_V1.0.0">
                        <DOI name="AdminCfg">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is administratively up See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgtCfg">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mau">
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Medium attachment unit link status See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfg">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfgCap1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Health of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNam">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>Virtual_port</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Label of the terminal on the device See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNum">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of the terminal on the device See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LGOS" inst="1" lnType="RTE_8F9D058364DA6B12749A810E867DBBF5_LGOS_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConfRevNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Expected configuration revision number of the message</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GoCBRef">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="REF-GO-LGOS-1" longLabel="REFERENCE DU GOOSE SUPERVISE PAR LGOS 1" conf="true"/>
                            </Private>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference of subscribed GOOSE control block</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                        </DOI>
                        <DOI name="LastStNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Last state number of the received GOOSE message</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NdsCom">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the subscription needs commissioning</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SimSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true subscription is receiving simulated messages</Val>
                            </DAI>
                        </DOI>
                        <DOI name="St">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the subscription is active and valid message forwarded to application</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_C1C48F3835A5DF58A309062F2C6FEC50_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-WATCHDOG" longLabel="PERIODE DE RAFRAICHISSEMENT DU WATCHDOG NUMERIQUE" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Watchdog Toggling Period</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-BASCUL-FLUX" longLabel="TEMPORISATION DE BASCULEMENT AUTOMATIQUE DE FLUX SV OU GOOSE" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>20</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Time delay to switch to the backup source SV or GOOSE if used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="0" lnType="RTE_27E385DDAB1B59F8375D3FADD0DF0EF9_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Watchdog</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_EE769EC6C7266C45580B9A9290B87991_LPHD_V1.0.0">
                        <DOI name="NumPwrUp">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of power up operations of the physical device since the last reset </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>State of the physical device related HW and SW</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical device name plate</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>TOPO</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates if this LN is a proxy False if not used </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrDn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IED power down detected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrSupAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm trigger status from the external power supply occurred </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IED power up detected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsStat">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>100</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LPHD Statistics reset</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Sim">
                            <SDI name="pulseConfig">
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Simulated GOOSE values or simulated sampled measurand values use activation</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDTOPO" ldName="VirtualTOPOLDTOPO" desc="Busbar Topological Management Function">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_76DE996FB68E0F377831DCD7FB73D8D6_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ101-L1_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ101-L1_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ101-L1_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F1_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ101-L2_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ101-L2_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ101-L2_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F2_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ101-L3_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ101-L3_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ101-L3_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F3_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ102-L1_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ102-L1_1_Dbpos"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ102-L1_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F1_DJ_position</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ102-L2_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ102-L2_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ102-L2_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F2_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ102-L3_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ102-L3_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ102-L3_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F3_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ103-L1_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ103-L1_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ103-L1_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F1_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ103-L2_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ103-L2_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ103-L2_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F2_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ103-L3_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ103-L3_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ103-L3_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F3_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ104-L1_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ104-L1_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ104-L1_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F1_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ104-L2_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ104-L2_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ104-L2_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F2_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ104-L3_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ104-L3_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ104-L3_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F3_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ105-L1_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ105-L1_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ105-L1_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F1_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ105-L2_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ105-L2_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ105-L2_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F2_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ105-L3_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ105-L3_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ105-L3_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F3_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ106-L1_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ106-L1_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ106-L1_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F1_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ106-L2_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ106-L2_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ106-L2_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F2_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ106-L3_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du DJ106-L3_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du DJ106-L3_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F3_DJ_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S1-F1-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S1-F1-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S1-F1-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F1_SA_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S1-F2-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S1-F2-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S1-F2-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F2_SA_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S1-F3-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S1-F3-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S1-F3-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F3_SA_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S2-F1-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S2-F1-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S2-F1-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F1_SA_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S2-F2-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S2-F2-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S2-F2-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F2_SA_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S2-F3-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S2-F3-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S2-F3-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F3_SA_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef25">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S3-F1-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S3-F1-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S3-F1-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F1_SA_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef26">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S3-F2-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S3-F2-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S3-F2-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F2_SA_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef27">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S3-F3-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S3-F3-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S3-F3-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F3_SA_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef28">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S4-F1-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S4-F1-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S4-F1-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F1_SA_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef29">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S4-F2-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S4-F2-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S4-F2-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F2_SA_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef30">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S4-F3-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S4-F3-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S4-F3-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F3_SA_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef31">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S5-F1-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S5-F1-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S5-F1-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F1_SA_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef32">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S5-F2-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S5-F2-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S5-F2-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F2_SA_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef33">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S5-F3-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S5-F3-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S5-F3-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F3_SA_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef34">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S6-F1-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S6-F1-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S6-F1-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F1_SA_position</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef35">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S6-F2-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S6-F2-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S6-F2-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F2_SA_position</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef36">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S6-F3-SA-position_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SA 1-L S6-F3-SA-position_1_Dbpos"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SA 1-L S6-F3-SA-position_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F3_SA_position</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef37">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 101-L1_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 101-L1_1_Dbpos"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 101-L1_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F1_SL_position</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef38">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 101-L2_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 101-L2_1_Dbpos"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 101-L2_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F2_SL_position</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef39">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 101-L3_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 101-L3_1_Dbpos"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 101-L3_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S1_F3_SL_position</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef40">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 102-L1_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 102-L1_1_Dbpos"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 102-L1_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F1_SL_position</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef41">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 102-L2_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 102-L2_1_Dbpos"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 102-L2_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F2_SL_position</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef42">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 102-L3_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 102-L3_1_Dbpos"/>
                            </Private>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 102-L3_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S2_F3_SL_position</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef43">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 103-L1_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 103-L1_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 103-L1_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F1_SL_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef44">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 103-L2_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 103-L2_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 103-L2_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F2_SL_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef45">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 103-L3_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 103-L3_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 103-L3_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S3_F3_SL_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef46">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 104-L1_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 104-L1_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 104-L1_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F1_SL_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef47">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 104-L2_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 104-L2_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 104-L2_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F2_SL_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef48">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 104-L3_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 104-L3_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 104-L3_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S4_F3_SL_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef49">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 105-L1_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 105-L1_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 105-L1_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F1_SL_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef50">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 105-L2_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 105-L2_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 105-L2_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F2_SL_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef51">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 105-L3_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 105-L3_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 105-L3_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S5_F3_SL_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef52">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 106-L1_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 106-L1_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 106-L1_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F1_SL_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef53">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 106-L2_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 106-L2_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 106-L2_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F2_SL_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef54">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SL 106-L3_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SL 106-L3_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SL 106-L3_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>S6_F3_SL_position</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef55">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SS 101-102_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SS 101-102_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SS 101-102_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>SS_12_Pos</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef56">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SS 102-103_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SS 102-103_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SS 102-103_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>SS_23_Pos</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef57">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SS 103-104_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SS 103-104_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SS 103-104_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>SS_34_Pos</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef58">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SS 104-105_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SS 104-105_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SS 104-105_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>SS_45_Pos</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef59">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="2: non essential status input" defaultValue="off" dataStreamKey="DYN_LDTOPO_Position filtree du SS 105-106_1_Dbpos"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="on" dataStreamKey="DYN_LDTOPO_Position filtree du SS 105-106_1_Dbpos"/>
                            </Private>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDTOPO_Position filtree du SS 105-106_1_Dbpos</Val>
                            </DAI>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>SS_56_Pos</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.00.00" revision="A1" when="20221216" who="RTE  GD JAL  GD" what="Initiale version Rajout LTED avec préfix lié à la topologie de poste  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO ISA MAIN SUPPRESSION DE TOUS LES PREFIXES AUTRES QUE 3 SECTIONS ET 8 LIGNES   Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20221216" who="JEL" what="Ajout NamPlt dans LLN0"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20231812" who="DD" what="Recopie des flux depuis LDTAB (sans bind) pour besoin lot 5 "/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20240116" who="DD" what="Ajout RTE-IEDType dans FLUX_SIGNAUX pour les positions filtrées"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20240426" who="DD" what="Mise à jour pour topologie Phase 1 (1jdb, 6 sections, 3 LI et 2TR/section)"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20240916" who="DD" what="Transformation des ElNodeRef en ElNodeRefM"/>
                                    <rte:Hitem version="01.05.01" revision="A1" when="20241218" who="JEL" what="Ajout Position filtree du DJxxx-L3 pour les positions des DJ des TR gérés par la CBO"/>
                                </Private>
                                <Val>01.05.01</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.2.0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="S5_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S5-F1-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S5_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S5-F2-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S5_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S5-F2-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S5_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S5-F2-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S5_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S5-F3-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S5_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S5-F3-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S5_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S5-F3-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S6_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S6-F1-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S6_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S6-F1-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S6_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S6-F1-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S6_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S6-F2-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S6_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S6-F2-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S6_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S6-F2-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S6_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S6-F3-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S6_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S6-F3-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S6_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S6-F3-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S1_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 101-L1_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S1_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 101-L1_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S1_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 101-L1_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S1_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 101-L2_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S1_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 101-L2_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S1_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 101-L2_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S1_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 101-L3_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S1_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 101-L3_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S1_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 101-L3_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S2_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 102-L1_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S2_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 102-L1_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S2_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 102-L1_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S2_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 102-L2_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S2_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 102-L2_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S2_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 102-L2_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S2_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 102-L3_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S2_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 102-L3_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S2_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 102-L3_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S3_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 103-L1_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S3_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 103-L1_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S3_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 103-L1_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S3_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 103-L2_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S3_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 103-L2_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S3_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 103-L2_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S3_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 103-L3_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S3_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 103-L3_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S3_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 103-L3_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S4_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 104-L1_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S4_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 104-L1_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S4_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 104-L1_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S4_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 104-L2_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S4_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 104-L2_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S4_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 104-L2_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S4_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 104-L3_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S4_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 104-L3_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S4_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 104-L3_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S5_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 105-L1_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S5_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 105-L1_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S5_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 105-L1_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S5_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 105-L2_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S5_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 105-L2_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S5_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 105-L2_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S5_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 105-L3_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S5_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 105-L3_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S5_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 105-L3_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S6_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 106-L1_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S6_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 106-L1_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S6_F1_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 106-L1_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S6_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 106-L2_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S6_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 106-L2_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S6_F2_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 106-L2_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S6_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 106-L3_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S6_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 106-L3_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S6_F3_SL_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SL 106-L3_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="SS_12_Pos" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SS 101-102_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="SS_12_Pos" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SS 101-102_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="SS_12_Pos" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SS 101-102_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="SS_23_Pos" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SS 102-103_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="SS_23_Pos" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SS 102-103_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="SS_23_Pos" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SS 102-103_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="SS_34_Pos" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SS 103-104_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="SS_34_Pos" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SS 103-104_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="SS_34_Pos" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SS 103-104_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="SS_45_Pos" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SS 104-105_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="SS_45_Pos" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SS 104-105_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="SS_45_Pos" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SS 104-105_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="SS_56_Pos" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SS 105-106_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="SS_56_Pos" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SS 105-106_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="SS_56_Pos" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SS 105-106_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S2_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S2-F2-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S2_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S2-F2-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S1_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L1_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S1_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L1_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S1_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L1_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S1_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L1_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S1_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L1_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S1_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L1_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S1_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L2_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S1_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L2_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S1_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L2_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S1_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L2_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S1_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L2_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S1_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L2_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S1_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L3_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S1_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L3_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S1_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L3_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S1_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L3_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S1_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L3_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S1_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ101-L3_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S2_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L1_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S2_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L1_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S2_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L1_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S2_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L1_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S2_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L1_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S2_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L1_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S2_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L2_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S2_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L2_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S2_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L2_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S2_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L2_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S2_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L2_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S2_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L2_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S2_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L3_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S2_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L3_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S2_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L3_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S2_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L3_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S2_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L3_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S2_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ102-L3_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S3_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L1_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S3_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L1_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S3_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L1_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S3_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L1_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S3_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L1_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S3_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L1_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S3_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L2_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S3_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L2_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S3_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L2_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S3_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L2_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S3_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L2_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S3_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L2_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S3_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L3_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S3_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L3_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S3_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L3_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S3_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L3_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S3_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L3_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S3_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ103-L3_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S4_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L1_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S4_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L1_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S4_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L1_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S4_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L1_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S4_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L1_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S4_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L1_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S4_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L2_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S4_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L2_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S4_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L2_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S4_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L2_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S4_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L2_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S4_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L2_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S4_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L3_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S4_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L3_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S4_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L3_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S4_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L3_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S4_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L3_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S4_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ104-L3_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S5_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L1_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S5_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L1_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S5_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L1_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S5_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L1_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S5_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L1_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S5_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L1_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S5_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L2_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S5_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L2_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S5_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L2_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S5_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L2_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S5_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L2_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S5_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L2_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S5_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L3_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S5_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L3_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S5_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L3_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S5_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L3_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S5_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L3_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S5_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ105-L3_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S6_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L1_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S6_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L1_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S6_F1_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L1_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S6_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L1_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S6_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L1_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S6_F1_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L1_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S6_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L2_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S6_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L2_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S6_F2_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L2_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S6_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L2_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S6_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L2_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S6_F2_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L2_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S6_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L3_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S6_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L3_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S6_F3_DJ_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L3_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S6_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L3_1_Dbpos_2_stVal_1"/>
                            <ExtRef intAddr="S6_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L3_1_Dbpos_2_stVal_2"/>
                            <ExtRef intAddr="S6_F3_DJ_position" pLN="XCBR" pDO="Pos" desc="DYN_LDTOPO_Position filtree du DJ106-L3_1_Dbpos_2_stVal_3"/>
                            <ExtRef intAddr="S1_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S1-F1-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S1_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S1-F1-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S1_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S1-F1-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S1_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S1-F2-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S1_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S1-F2-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S1_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S1-F2-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S1_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S1-F3-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S1_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S1-F3-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S1_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S1-F3-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S2_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S2-F1-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S2_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S2-F1-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S2_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S2-F1-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S2_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S2-F2-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S2_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S2-F3-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S2_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S2-F3-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S2_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S2-F3-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S3_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S3-F1-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S3_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S3-F1-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S3_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S3-F1-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S3_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S3-F2-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S3_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S3-F2-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S3_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S3-F2-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S3_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S3-F3-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S3_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S3-F3-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S3_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S3-F3-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S4_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S4-F1-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S4_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S4-F1-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S4_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S4-F1-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S4_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S4-F2-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S4_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S4-F2-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S4_F2_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S4-F2-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S4_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S4-F3-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S4_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S4-F3-SA-position_1_Dbpos_1_stVal_2"/>
                            <ExtRef intAddr="S4_F3_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S4-F3-SA-position_1_Dbpos_1_stVal_3"/>
                            <ExtRef intAddr="S5_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S5-F1-SA-position_1_Dbpos_1_stVal_1"/>
                            <ExtRef intAddr="S5_F1_SA_position" pLN="CSWI" pDO="Pos" desc="DYN_LDTOPO_Position filtree du SA 1-L S5-F1-SA-position_1_Dbpos_1_stVal_2"/>
                        </Inputs>
                    </LN0>
                    <LN lnClass="LTED" inst="105" lnType="RTE_686D341A5A4E48E8C248D1B7826C712C_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000003" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000009" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000005" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000010" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LTED" inst="104" lnType="RTE_686D341A5A4E48E8C248D1B7826C712C_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LTED" inst="103" lnType="RTE_686D341A5A4E48E8C248D1B7826C712C_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LTED" inst="106" lnType="RTE_686D341A5A4E48E8C248D1B7826C712C_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000003" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000002" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000011" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000002" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LTED" inst="101" lnType="RTE_686D341A5A4E48E8C248D1B7826C712C_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000005" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000004" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000006" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000008" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000012" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000007" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000001" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="RT00000001" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000004" lnClass="LTED" inst="0" lnType="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRefM2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LTED" inst="102" lnType="RTE_686D341A5A4E48E8C248D1B7826C712C_LTED_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ElNodeRef">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates the Electrical Node the element is connected to</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>TOPO</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
            <Services>
                <DynAssociation max="4"/>
                <SettingGroups>
                    <SGEdit resvTms="true"/>
                    <ConfSG resvTms="true"/>
                </SettingGroups>
                <GetDirectory/>
                <GetDataObjectDefinition/>
                <DataObjectDirectory/>
                <GetDataSetValue/>
                <DataSetDirectory/>
                <ConfDataSet modify="true" maxAttributes="200" max="180"/>
                <ReadWrite/>
                <ConfReportControl bufMode="both" bufConf="true" max="120"/>
                <GetCBValues/>
                <ReportSettings rptID="Conf" optFields="Conf" bufTime="Conf" trgOps="Conf" intgPd="Conf" resvTms="true" owner="true" cbName="Conf" datSet="Conf"/>
                <GSESettings appID="Conf" kdaParticipant="false" cbName="Conf" datSet="Conf"/>
                <GOOSE fixedOffs="true" goose="true" max="60"/>
                <FileHandling mms="true"/>
                <ClientServices goose="true" sv="true" supportsLdName="true" maxAttributes="4000" maxGOOSE="120">
                    <TimeSyncProt iec61850_9_3="true"/>
                </ClientServices>
                <SupSubscription maxGo="120" maxSv="0"/>
                <ConfSigRef max="200"/>
                <RedProt prp="true"/>
            </Services>
        </AccessPoint>
        <AccessPoint name="ADMIN_AP"/>
    </IED>
    <DataTypeTemplates>
        <LNodeType lnClass="LTED" id="RTE_60318760A86402F40172814A0F6DF98A_LTED_V1.0.0">
            <DO name="DORef" type="RTE_X_X_X_F7D7A4EF735C509EA5992774AB05236D_VSS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="VTRefSt" type="RTE_X_X_X_CA4DA3C095693AE2DB28DF4AE3A85F44_ENS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPHD" id="RTE_EE769EC6C7266C45580B9A9290B87991_LPHD_V1.0.0">
            <DO name="PwrSupAlm" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="NumPwrUp" type="RTE_X_X_X_806B7A4A4831854D7BDA913FF4199573_INS_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_FCCEDDB637AC8618E5DDF743B9D86B51_DPL_V1.0.0"/>
            <DO name="Proxy" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="PwrDn" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="PwrUp" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Sim" type="RTE_X_X_X_F5C6FDBCB4AB780651D3AD16416EE2D1_SPC_V1.0.0"/>
            <DO name="RsStat" type="RTE_X_X_X_68A0A2D5C5699FF4B002A46484DB2ECE_SPC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LTED" id="RTE_6A8C6B2C463C755479EB8181F2C4483E_LTED_V1.0.0">
            <DO name="ElNodeRefM1" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_21DE7348CC546CCDD490F2D82350FC44_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="ElNodeRefM2" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_76DE996FB68E0F377831DCD7FB73D8D6_LLN0_V1.0.0">
            <DO name="InRef41" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef40" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef5" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef44" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef35" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef12" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef1" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef51" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef30" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef56" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef10" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef55" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef16" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef8" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef34" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef49" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef26" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef27" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef50" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef18" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef59" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef38" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef45" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef15" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef13" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef22" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef33" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef48" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef4" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef9" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef43" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef24" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef25" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef29" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef47" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef37" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef3" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef42" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef36" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef54" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef32" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef11" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef28" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef2" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef21" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef20" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef46" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef17" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef57" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef31" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef39" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef7" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef6" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef58" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef53" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef19" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef14" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef52" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef23" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EB40757BA1EA756DDB1CFCFD78B97390_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LTED" id="RTE_DBED03FD7F4C5CA411E6AF39C2124BBB_LTED_V1.0.0">
            <DO name="DORef" type="RTE_X_X_X_F7D7A4EF735C509EA5992774AB05236D_VSS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0"/>
            <DO name="VTRefSt" type="RTE_X_X_X_CA4DA3C095693AE2DB28DF4AE3A85F44_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_27E385DDAB1B59F8375D3FADD0DF0EF9_GAPC_V1.0.0">
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_937DB00C8169A8F7B2A5D8AE0CE2BD69_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPCP" id="RTE_05B5BCBB06ECAA89231500C69759170A_LPCP_V1.0.0">
            <DO name="AdminCfg" type="RTE_X_X_X_16CAC7D82197FBBB838E575F189CA1CC_SPG_V1.0.0"/>
            <DO name="AutoNgtCfg" type="RTE_X_X_X_16CAC7D82197FBBB838E575F189CA1CC_SPG_V1.0.0"/>
            <DO name="MauCfgCap1" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="AutoNgt" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="PortNam" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="PortNum" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_937DB00C8169A8F7B2A5D8AE0CE2BD69_ENS_V1.0.0"/>
            <DO name="MauCfg" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="Mau" type="RTE_X_X_X_806B7A4A4831854D7BDA913FF4199573_INS_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_FCCEDDB637AC8618E5DDF743B9D86B51_DPL_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LGOS" id="RTE_8F9D058364DA6B12749A810E867DBBF5_LGOS_V1.0.0">
            <DO name="GoCBRef" type="RTE_X_X_X_5B6CE8AD9D4A6CFF6494E4EBADAEF175_ORG_V1.0.0"/>
            <DO name="NdsCom" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="SimSt" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="St" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="ConfRevNum" type="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0"/>
            <DO name="LastStNum" type="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LTED" id="RTE_686D341A5A4E48E8C248D1B7826C712C_LTED_V1.0.0">
            <DO name="NamPlt" type="RTE_X_X_X_21DE7348CC546CCDD490F2D82350FC44_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="ElNodeRef" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="RTE_C1C48F3835A5DF58A309062F2C6FEC50_LSET_V1.0.0">
            <DO name="DlTmms1" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="DlTmms2" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_21DE7348CC546CCDD490F2D82350FC44_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_937DB00C8169A8F7B2A5D8AE0CE2BD69_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPHD" id="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
            <DO name="Proxy" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_2D7E5A71E82BDDBE7AC53CE44FBB4458_ENS_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_F016E2CA81E068DF158D07BF45EC49F9_LLN0_V1.0.0">
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EB40757BA1EA756DDB1CFCFD78B97390_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="RTE_3DBC18F6F6FFAE65ED2D70F7277D8C3E_LSET_V1.0.0">
            <DO name="OnOff105" type="RTE_X_X_X_CC633E0EFEC47FC1D44A386B7D06BAEF_SPG_V1.0.0"/>
            <DO name="OnOff102" type="RTE_X_X_X_CC633E0EFEC47FC1D44A386B7D06BAEF_SPG_V1.0.0"/>
            <DO name="OnOff103" type="RTE_X_X_X_CC633E0EFEC47FC1D44A386B7D06BAEF_SPG_V1.0.0"/>
            <DO name="OnOff104" type="RTE_X_X_X_CC633E0EFEC47FC1D44A386B7D06BAEF_SPG_V1.0.0"/>
            <DO name="OnOff106" type="RTE_X_X_X_CC633E0EFEC47FC1D44A386B7D06BAEF_SPG_V1.0.0"/>
            <DO name="SetPhNum" type="RTE_X_X_X_D88199787EF47F678073B414CB4EE5CF_ENG_V1.0.0"/>
            <DO name="OnOff101" type="RTE_X_X_X_CC633E0EFEC47FC1D44A386B7D06BAEF_SPG_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_9320C1F895DC504F3D1AD635DACA8976_LLN0_V1.0.0">
            <DO name="InRef36" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef26" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef61" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef105" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef9" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef29" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef57" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef107" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef70" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef78" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef3" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef7" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef48" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef93" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef19" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef39" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef99" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef58" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef74" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef80" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef82" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef87" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef31" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef22" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef18" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef13" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef103" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef55" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef65" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef108" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef101" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef34" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef44" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef81" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef52" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef79" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef83" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef59" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef28" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef25" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef77" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef17" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef54" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef15" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef8" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef109" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef16" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef88" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef2" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef94" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef37" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef63" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef102" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef33" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef64" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef66" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef30" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef75" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef12" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef100" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef43" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef14" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef21" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef104" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef76" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef110" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef23" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef24" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef90" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef92" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef5" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef35" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef97" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef50" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef38" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef62" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef96" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef89" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef106" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef86" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef72" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef47" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef67" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef91" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef73" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef4" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef27" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef45" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef56" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef69" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef85" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef20" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef10" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef6" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef42" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef53" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef32" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef46" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef49" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef68" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef51" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef84" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef1" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef60" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef71" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef41" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef40" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef98" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef11" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef95" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EB40757BA1EA756DDB1CFCFD78B97390_ENC_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
        </LNodeType>
        <DOType cdc="ENS" id="RTE_X_X_X_142AFD581884735B9E771FC5021E4567_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="VSS" id="RTE_X_X_X_F7D7A4EF735C509EA5992774AB05236D_VSS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="VisString255"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ORG" id="RTE_X_X_X_5B6CE8AD9D4A6CFF6494E4EBADAEF175_ORG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcCB" bType="ObjRef"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="paramRev" bType="INT32"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="valRev" bType="INT32"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="ldNs" bType="VisString255">
                <Val>IEC 61850-7-4:2007B</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="configRev" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_68A0A2D5C5699FF4B002A46484DB2ECE_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="RTE_B953C6F6BDCD48577867E3FA5EBBFE40_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind3" valImport="false">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_937DB00C8169A8F7B2A5D8AE0CE2BD69_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="HealthKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="HealthKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_806B7A4A4831854D7BDA913FF4199573_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="INT32"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_F5C6FDBCB4AB780651D3AD16416EE2D1_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="RTE_0DB7845E00A6B6E4D52C365101396DF6_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind3" valImport="false">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="INT32"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPG" id="RTE_X_X_X_16CAC7D82197FBBB838E575F189CA1CC_SPG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="BOOLEAN" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_CA4DA3C095693AE2DB28DF4AE3A85F44_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="VTRefStKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="VTRefStKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="VSG" id="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_17075141E8F2740E1CED1C82504F1FB8_LPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>RTE:2022A</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPG" id="RTE_X_X_X_CC633E0EFEC47FC1D44A386B7D06BAEF_SPG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="BOOLEAN" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_2D7E5A71E82BDDBE7AC53CE44FBB4458_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="HealthKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPS" id="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENC" id="RTE_X_X_X_EB40757BA1EA756DDB1CFCFD78B97390_ENC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind03" valImport="true">
                <Val>status-only</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0"/>
        </DOType>
        <DOType cdc="SPS" id="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPL" id="RTE_X_X_X_FCCEDDB637AC8618E5DDF743B9D86B51_DPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="hwRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="serNum" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="model" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="location" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="name" bType="VisString64" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="mRID" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ORG" id="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setTstRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcCB" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setTstCB" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="intAddr" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="tstEna" bType="BOOLEAN" valKind="Set" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="purpose" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENG" id="RTE_X_X_X_D88199787EF47F678073B414CB4EE5CF_ENG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="Enum" valKind="RO" type="SetPhNumKind123456" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="true"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_21DE7348CC546CCDD490F2D82350FC44_LPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>RTE:2024A</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPL" id="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="hwRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="serNum" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="model" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="location" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="name" bType="VisString64" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DAType id="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0">
            <BDA name="ctlVal" bType="Enum" type="BehaviourModeKind"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0">
            <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind" valImport="false"/>
            <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind" valImport="false"/>
        </DAType>
        <DAType id="RTE_0DB7845E00A6B6E4D52C365101396DF6_V1.0.0">
            <BDA name="cmdQual" bType="Enum" valKind="RO" type="OutputSignalKind" valImport="false"/>
            <BDA name="onDur" bType="INT32U" valKind="RO" valImport="false"/>
            <BDA name="offDur" bType="INT32U" valKind="RO" valImport="false"/>
            <BDA name="numPls" bType="INT32U" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="RTE_7934516A99160CFE6BA163118894B809_V1.0.0">
            <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
            <BDA name="orIdent" bType="Octet64"/>
        </DAType>
        <DAType id="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0">
            <BDA name="ctlVal" bType="BOOLEAN"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0">
            <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
            <BDA name="orIdent" bType="Octet64"/>
        </DAType>
        <DAType id="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0">
            <BDA name="ctlVal" bType="Enum" type="BehaviourModeKind"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_B953C6F6BDCD48577867E3FA5EBBFE40_V1.0.0">
            <BDA name="cmdQual" bType="Enum" valKind="RO" type="OutputSignalKind" valImport="true"/>
            <BDA name="onDur" bType="INT32U" valKind="RO" valImport="true"/>
            <BDA name="offDur" bType="INT32U" valKind="RO" valImport="false"/>
            <BDA name="numPls" bType="INT32U" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0">
            <BDA name="ctlVal" bType="BOOLEAN"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <EnumType id="SIUnitKind">
            <EnumVal ord="1"/>
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="22">Bq</EnumVal>
            <EnumVal ord="23">°C</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m²</EnumVal>
            <EnumVal ord="42">m³</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s²</EnumVal>
            <EnumVal ord="45">m³/s</EnumVal>
            <EnumVal ord="46">m/m³</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m³</EnumVal>
            <EnumVal ord="49">m²/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="55">W/m²</EnumVal>
            <EnumVal ord="56">J/m²</EnumVal>
            <EnumVal ord="57">S/m</EnumVal>
            <EnumVal ord="58">K/s</EnumVal>
            <EnumVal ord="59">Pa/s</EnumVal>
            <EnumVal ord="60">J/kg K</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="62">Watts</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">phi</EnumVal>
            <EnumVal ord="65">cos(phi)</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V²</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A²</EnumVal>
            <EnumVal ord="70">A²t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
            <EnumVal ord="75">Hz/s</EnumVal>
            <EnumVal ord="76">char</EnumVal>
            <EnumVal ord="77">char/s</EnumVal>
            <EnumVal ord="78">kgm²</EnumVal>
            <EnumVal ord="79">dB</EnumVal>
            <EnumVal ord="80">J/Wh</EnumVal>
            <EnumVal ord="81">W/s</EnumVal>
            <EnumVal ord="82">l/s</EnumVal>
            <EnumVal ord="83">dBm</EnumVal>
            <EnumVal ord="84">h</EnumVal>
            <EnumVal ord="85">min</EnumVal>
            <EnumVal ord="86">Ohm/m</EnumVal>
            <EnumVal ord="87">percent/s</EnumVal>
            <EnumVal ord="88">A/V</EnumVal>
            <EnumVal ord="89">A/Vs</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind3">
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind03">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="OutputSignalKind">
            <EnumVal ord="0">pulse</EnumVal>
            <EnumVal ord="1">persistent</EnumVal>
            <EnumVal ord="2">persistent-feedback</EnumVal>
        </EnumType>
        <EnumType id="SetPhNumKind123456">
            <EnumVal ord="1">ph0</EnumVal>
            <EnumVal ord="2">ph3</EnumVal>
            <EnumVal ord="3">ph4</EnumVal>
            <EnumVal ord="4">ph7</EnumVal>
            <EnumVal ord="5">ph8</EnumVal>
            <EnumVal ord="6">ph11</EnumVal>
        </EnumType>
        <EnumType id="BehaviourModeKind">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="VTRefStKind">
            <EnumVal ord="1">VT output valid</EnumVal>
            <EnumVal ord="2">Voltage zero</EnumVal>
            <EnumVal ord="3">No VT available</EnumVal>
            <EnumVal ord="4">No valid VT</EnumVal>
        </EnumType>
        <EnumType id="BehaviourModeKind135">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="HealthKind">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="MultiplierKind">
            <EnumVal ord="-24">y</EnumVal>
            <EnumVal ord="-21">z</EnumVal>
            <EnumVal ord="-18">a</EnumVal>
            <EnumVal ord="-15">f</EnumVal>
            <EnumVal ord="-12">p</EnumVal>
            <EnumVal ord="-9">n</EnumVal>
            <EnumVal ord="-6">µ</EnumVal>
            <EnumVal ord="-3">m</EnumVal>
            <EnumVal ord="-2">c</EnumVal>
            <EnumVal ord="-1">d</EnumVal>
            <EnumVal ord="0"/>
            <EnumVal ord="1">da</EnumVal>
            <EnumVal ord="2">h</EnumVal>
            <EnumVal ord="3">k</EnumVal>
            <EnumVal ord="6">M</EnumVal>
            <EnumVal ord="9">G</EnumVal>
            <EnumVal ord="12">T</EnumVal>
            <EnumVal ord="15">P</EnumVal>
            <EnumVal ord="18">E</EnumVal>
            <EnumVal ord="21">Z</EnumVal>
            <EnumVal ord="24">Y</EnumVal>
        </EnumType>
        <EnumType id="OriginatorCategoryKind">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
    </DataTypeTemplates>
</SCL>
