                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="35" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL35" longLabel="MISE ES/HS DU SEUIL 35" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 35</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="32" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-32-COMPADA" longLabel="TEMPORISATION DU SEUIL T32 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 2 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T32-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T32 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 2 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T32-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 32 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 2 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T32-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T32 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 2 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="FXOT" inst="3" lnType="RTE_D1CEB1FEF7EAF2C3C370F44F62C7F86A_FXOT_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL3" longLabel="MISE EN SERVICE DU SEUIL 3" conf="true"/>
                            </Private>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation of threshold 3 of ADA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Timer alarm when threshold 3 reached</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-AL-I3-ADA" longLabel="TEMPORISATION ALARME SEUIL DE COURANT 3 ADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm time delay T Alx _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="SEUIL-AL-I3-ADA" longLabel="SEUIL DE COURANT 3 ALARME ADA" conf="false"/>
                            </Private>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set" valImport="true">
                                    <Val sGroup="1">5000</Val>
                                    <Val sGroup="2">5000</Val>
                                    <Val sGroup="3">5000</Val>
                                    <Val sGroup="4">5000</Val>
                                    <Val sGroup="5">5000</Val>
                                    <Val sGroup="6">5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IS current threshold same value as for PTOC _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="31" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-31-COMPADA" longLabel="TEMPORISATION DU SEUIL T31 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 1 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T31-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T31 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 1 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T31-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 31 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 1 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T31-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T31 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 1 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="34" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL34" longLabel="MISE ES/HS DU SEUIL 34" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 34</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="PTOC" inst="1" lnType="RTE_8AE6CC4ADFDADFF70B593AF817DCB22A_PTOC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL1" longLabel="MISE EN SERVICE DU SEUIL 1" conf="true"/>
                            </Private>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation of threshold 1 of ADA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order of circuit__breaker sent to PTRC LNinst depending on the threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-DEC-I1-ADA" longLabel="TEMPORISATION DE DECLENCHEMENT SEUIL DE COURANT 1 ADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>7200000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm time delay T DJ1 _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Directional information elaborated during passage over a threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="SEUIL-DEC-I1-ADA" longLabel="SEUIL DE COURANT 1 DE DECLENCHEMENT ADA" conf="false"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set" valImport="true">
                                    <Val sGroup="1">5000</Val>
                                    <Val sGroup="2">5000</Val>
                                    <Val sGroup="3">5000</Val>
                                    <Val sGroup="4">5000</Val>
                                    <Val sGroup="5">5000</Val>
                                    <Val sGroup="6">5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current threshold IS _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="24" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-24-COMPADA" longLabel="TEMPORISATION DU SEUIL T24 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 4 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T24-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T24 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 4 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T24-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 24 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 4 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T24-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T24 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 4 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="PSCH" inst="0" lnType="RTE_7C134DCED1A31901D0A002534FD276BA_PSCH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TxTr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Remote Trip order to in case of downstream</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000002" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 2 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="LSET" inst="3" lnType="RTE_D5863AF00C5BE938BD835E2C5286E923_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-I3-ADA" longLabel="FONCTION REALISEE PAR LE SEUIL 3 DE L ADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Function realized by SEUIL3 ADA Alarm and Local Trip _ Alarm _ Substation Control Automate de poste </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="36" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL36" longLabel="MISE ES/HS DU SEUIL 36" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 36</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="25" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-25-COMPADA" longLabel="TEMPORISATION DU SEUIL T25 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 5 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T25-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T25 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 5 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T25-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 25 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 5 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T25-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T25 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 5 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="31" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL31" longLabel="MISE ES/HS DU SEUIL 31" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 31</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000002" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000001" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="26" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-26-COMPADA" longLabel="TEMPORISATION DU SEUIL T26 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 6 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T26-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T26 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 6 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T26-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 26 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 6 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T26-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T26 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 6 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="FXOT" inst="1" lnType="RTE_D1CEB1FEF7EAF2C3C370F44F62C7F86A_FXOT_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL1" longLabel="MISE EN SERVICE DU SEUIL 1" conf="true"/>
                            </Private>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation of threshold 1 of ADA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Timer alarm when threshold 1 reached</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-AL-I1-ADA" longLabel="TEMPORISATION ALARME SEUIL DE COURANT 1 ADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm time delay T Alx _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="SEUIL-AL-I1-ADA" longLabel="SEUIL DE COURANT 1 ALARME ADA" conf="false"/>
                            </Private>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set" valImport="true">
                                    <Val sGroup="1">5000</Val>
                                    <Val sGroup="2">5000</Val>
                                    <Val sGroup="3">5000</Val>
                                    <Val sGroup="4">5000</Val>
                                    <Val sGroup="5">5000</Val>
                                    <Val sGroup="6">5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IS current threshold same value as for PTOC _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000006" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 6 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="36" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-36-COMPADA" longLabel="TEMPORISATION DU SEUIL T36 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 6 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T36-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T36 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 6 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T36-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 36 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 6 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T36-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T36 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 6 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000006" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="35" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-35-COMPADA" longLabel="TEMPORISATION DU SEUIL T35 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 5 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T35-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T35 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 5 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T35-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 35 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 5 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T35-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T35 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 5 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="15" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-15-COMPADA" longLabel="TEMPORISATION DU SEUIL T15 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 5 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T15-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T15 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 5 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T15-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL T15 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 5 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T15-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T15 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 5 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="PTOC" inst="2" lnType="RTE_8AE6CC4ADFDADFF70B593AF817DCB22A_PTOC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL2" longLabel="MISE EN SERVICE DU SEUIL 2" conf="true"/>
                            </Private>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation of threshold 2 of ADA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order of circuit__breaker sent to PTRC LNinst depending on the threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-DEC-I2-ADA" longLabel="TEMPORISATION DE DECLENCHEMENT SEUIL DE COURANT 2 ADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>7200000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm time delay T DJ2 _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Directional information elaborated during passage over a threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="SEUIL-DEC-I2-ADA" longLabel="SEUIL DE COURANT 2 DE DECLENCHEMENT ADA" conf="false"/>
                            </Private>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set" valImport="true">
                                    <Val sGroup="1">5000</Val>
                                    <Val sGroup="2">5000</Val>
                                    <Val sGroup="3">5000</Val>
                                    <Val sGroup="4">5000</Val>
                                    <Val sGroup="5">5000</Val>
                                    <Val sGroup="6">5000</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current threshold IS _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000007" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000007" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 7 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="GEN" lnClass="GAPC" inst="0" lnType="RTE_D00CEA3BD7A317054CADDDA7BA8ED4F7_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT AMONT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT AVAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal FCT AUT DEB ou SURCHARGE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal FCT AUT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating Mode for LDAGSA associated bay from which it subscribes the current phasor</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of inhibition lev e d inhibition for bay from which it subscribes the current phasor</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="32" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL32" longLabel="MISE ES/HS DU SEUIL 32" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 32</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="26" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL26" longLabel="MISE ES/HS DU SEUIL 26" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 26</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="25" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL25" longLabel="MISE ES/HS DU SEUIL 25" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 25</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="14" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-14-COMPADA" longLabel="TEMPORISATION DU SEUIL T14 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 4 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T14-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T14 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 4 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T14-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL T14 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 4 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T14-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T14 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 4 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="24" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL24" longLabel="MISE ES/HS DU SEUIL 24" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 24</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000003" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 3 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000004" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000003" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="23" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL23" longLabel="MISE ES/HS DU SEUIL 23" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 23</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="22" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL22" longLabel="MISE ES/HS DU SEUIL 22" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 22</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="21" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL21" longLabel="MISE ES/HS DU SEUIL 21" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 21</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000006" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000004" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 4 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="13" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-13-COMPADA" longLabel="TEMPORISATION DU SEUIL T13 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 3 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T13-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T13 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 3 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T13-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL T13 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 3 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T13-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T13 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 3 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="16" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL16" longLabel="MISE ES/HS DU SEUIL 16" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 16</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="15" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL15" longLabel="MISE ES/HS DU SEUIL 15" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 15</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000004" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="33" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL33" longLabel="MISE ES/HS DU SEUIL 33" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 33</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000005" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="12" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-12-COMPADA" longLabel="TEMPORISATION DU SEUIL T12 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 2 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T12-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T12 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 2 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T12-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL T12 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 2 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T12-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T12 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 2 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="14" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL14" longLabel="MISE ES/HS DU SEUIL 14" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 14</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="13" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL13" longLabel="MISE ES/HS DU SEUIL 13" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 13 </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="LSET" inst="2" lnType="RTE_D5863AF00C5BE938BD835E2C5286E923_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-I2-ADA" longLabel="FONCTION REALISEE PAR LE SEUIL 2 DE L ADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Function realized by SEUIL2 ADA Alarm and Local Trip _ Alarm _ Substation Control Automate de poste </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000005" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 5 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000010" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000010" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 10 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000010" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="12" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL12" longLabel="MISE ES/HS DU SEUIL 12" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 12</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="16" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-16-COMPADA" longLabel="TEMPORISATION DU SEUIL T16 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 6 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T16-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T16 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 6 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T16-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL T16 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 6 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T16-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T16 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 6 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000005" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000002" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="21" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-21-COMPADA" longLabel="TEMPORISATION DU SEUIL T21 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 1 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T21-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T21 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 1 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T21-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 21 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 1 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T21-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T21 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 1 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="LSET" inst="1" lnType="RTE_D5863AF00C5BE938BD835E2C5286E923_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-I1-ADA" longLabel="FONCTION REALISEE PAR LE SEUIL 1 DE L ADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Function realized by SEUIL1 ADA Alarm and Local Trip _ Alarm _ Substation Control Automate de poste </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="22" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-22-COMPADA" longLabel="TEMPORISATION DU SEUIL T22 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 2 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T22-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T22 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 2 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T22-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 22 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 2 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T22-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T22 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 2 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000009" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000009" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 9 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="11" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL11" longLabel="MISE ES/HS DU SEUIL 11" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 11</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000009" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="11" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-11-COMPADA" longLabel="TEMPORISATION DU SEUIL T11 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 1 associated to threshold 1of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T11-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T11 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 1 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T11-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL T11 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 1 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T11-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T11 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 1 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000008" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 8 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="GEN" lnClass="LSET" inst="0" lnType="RTE_5FD1E0B94D3921959C50CAB4FFD13E54_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-ADA" longLabel="TRANCHE ADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Bay used by ADA</Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-AGSA" longLabel="FONCTION REALISEE PAR AGSA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Function realized by AGSA</Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-ADA" longLabel="DIRECTIONNEL ADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Directional choice for ADA function</Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetPhNum">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHX-PHASE-ADA" longLabel="PHASE DE SURVEILLANCE DE L ADA" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>ph0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Phase selection</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="23" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-23-COMPADA" longLabel="TEMPORISATION DU SEUIL T23 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 3 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T23-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T23 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 3 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T23-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 23 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 3 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T23-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T23 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 3 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000008" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000007" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="PTOC" inst="3" lnType="RTE_8AE6CC4ADFDADFF70B593AF817DCB22A_PTOC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL3" longLabel="MISE EN SERVICE DU SEUIL 3" conf="true"/>
                            </Private>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation of threshold 3 of ADA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order of circuit__breaker sent to PTRC LNinst depending on the threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-DEC-I3-ADA" longLabel="TEMPORISATION DE DECLENCHEMENT SEUIL DE COURANT 2 ADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>7200000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm time delay T DJ3 _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Directional information elaborated during passage over a threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="SEUIL-DEC-I3-ADA" longLabel="SEUIL DE COURANT 3 DE DECLENCHEMENT ADA" conf="false"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set" valImport="true">
                                    <Val sGroup="1">5000</Val>
                                    <Val sGroup="2">5000</Val>
                                    <Val sGroup="3">5000</Val>
                                    <Val sGroup="4">5000</Val>
                                    <Val sGroup="5">5000</Val>
                                    <Val sGroup="6">5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current threshold IS _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000001" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000001" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 1 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>AUT</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000008" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDAGSA2" ldName="VirtualAUTLDAGSA2" desc="Substation level Overload Management Function">
                    <Private type="RTE-ProjectStage">Phase 1_Pilotes</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_BA8F5E94708FE3C374423A11E6BD9BD2_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal Function activated_deactivated</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>AGSA Function state</Val>
                            </DAI>
                        </DOI>
                        <DOI name="InRef1">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 1 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 1 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_TRMAINT_TR1</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Tranche 1 en maintenance_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef2">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="7: critical analog input" defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit I phase A amplitude_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit I phase A amplitude_1_Vector"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_PHASEUR_I_phA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Circuit I phase A amplitude_1_Vector</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef3">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit V phase A amplitude_1_Vector"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="7: critical analog input" defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit V phase A amplitude_1_Vector"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_PHASEUR_V_phA_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Circuit V phase A amplitude_1_Vector</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef4">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit I phase B amplitude_1_Vector"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="7: critical analog input" defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit I phase B amplitude_1_Vector"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_PHASEUR_I_phB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Circuit I phase B amplitude_1_Vector</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef5">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit V phase B amplitude_1_Vector"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="7: critical analog input" defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit V phase B amplitude_1_Vector"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_PHASEUR_V_phB_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Circuit V phase B amplitude_1_Vector</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef6">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit I phase C amplitude_1_Vector"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="7: critical analog input" defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit I phase C amplitude_1_Vector"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_PHASEUR_I_phC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Circuit I phase C amplitude_1_Vector</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef7">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit V phase C amplitude_1_Vector"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="7: critical analog input" defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit V phase C amplitude_1_Vector"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_PHASEUR_V_phC_BDA_cVal_mag_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Circuit V phase C amplitude_1_Vector</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef8">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit I phase A angle_1_Vector"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="7: critical analog input" defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit I phase A angle_1_Vector"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_PHASEUR_I_phA_BDA_cVal_ang_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Circuit I phase A angle_1_Vector</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef9">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit V phase A angle_1_Vector"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="7: critical analog input" defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit V phase A angle_1_Vector"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_PHASEUR_V_phA_BDA_cVal_ang_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Circuit V phase A angle_1_Vector</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef10">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="7: critical analog input" defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit I phase B angle_1_Vector"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit I phase B angle_1_Vector"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_PHASEUR_I_phB_BDA_cVal_ang_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Circuit I phase B angle_1_Vector</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef11">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit V phase B angle_1_Vector"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="7: critical analog input" defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit V phase B angle_1_Vector"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_PHASEUR_V_phB_BDA_cVal_ang_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Circuit V phase B angle_1_Vector</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef12">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit I phase C angle_1_Vector"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="7: critical analog input" defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit I phase C angle_1_Vector"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_PHASEUR_I_phC_BDA_cVal_ang_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Circuit I phase C angle_1_Vector</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef13">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit V phase C angle_1_Vector"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="7: critical analog input" defaultValue="0" dataStreamKey="DYN_LDAGSA2_Circuit V phase C angle_1_Vector"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_PHASEUR_V_phC_BDA_cVal_ang_f</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Circuit V phase C angle_1_Vector</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef14">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDAGSA2_Autorite de commande sur la tranche (PO ou TCD)_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="3: essential status input" defaultValue="false" dataStreamKey="DYN_LDAGSA2_Autorite de commande sur la tranche (PO ou TCD)_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_MODEXPF_IHMI0_Tranche_2_ADA</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Autorite de commande sur la tranche (PO ou TCD)_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef15">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDAGSA2_Maintenance de la tranche ADA_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="3: essential status input" defaultValue="false" dataStreamKey="DYN_LDAGSA2_Maintenance de la tranche ADA_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_MAINTENANCE_Tranche_2_ADA</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Maintenance de la tranche ADA_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef16">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 2 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 2 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_TRMAINT_TR2</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Tranche 2 en maintenance_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef17">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 3 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 3 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_TRMAINT_TR3</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Tranche 3 en maintenance_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef18">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 4 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 4 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_TRMAINT_TR4</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Tranche 4 en maintenance_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef19">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 5 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 5 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_TRMAINT_TR5</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Tranche 5 en maintenance_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef20">
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 6 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 6 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_TRMAINT_TR6</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Tranche 6 en maintenance_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef21">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 7 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 7 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_TRMAINT_TR7</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Tranche 7 en maintenance_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef22">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 8 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 8 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_TRMAINT_TR8</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Tranche 8 en maintenance_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef23">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 9 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 9 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_TRMAINT_TR9</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Tranche 9 en maintenance_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="InRef24">
                            <Private type="RTE-FIP">
                                <rte:FIP defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 10 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <Private type="RTE-BAP">
                                <rte:BAP variant="1: basic status input" defaultValue="false" dataStreamKey="DYN_LDAGSA2_Tranche 10 en maintenance_1_BOOLEAN"/>
                            </Private>
                            <DAI name="intAddr" valKind="RO" valImport="false">
                                <Val>LDAGSA2_TRMAINT_TR10</Val>
                            </DAI>
                            <DAI name="tstEna" valKind="Set" valImport="false">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="purpose" valKind="RO" valImport="false">
                                <Val>DYN_LDAGSA2_Tranche 10 en maintenance_1_BOOLEAN</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="Set" valImport="true"/>
                            <DAI name="setSrcRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstRef" valKind="Set" valImport="true"/>
                            <DAI name="setTstCB" valKind="Set" valImport="true"/>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Command to activate_deactivate the function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.1.0</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.01.02" revision="A1" when="20230823" who="DF" what="Correction ISA.DEB ISA.FIN"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20221216" who="JELGD" what="Ajout des BDA Check aux DA Oper Ajout ISA SURCHG.ETE1;AUT. DEB.ETE 1 Modification des lnNs de RTE:2019A vers RTE:2022A Ajout LD.uuid pour chaque instance du LDAGSA Ajout colonne &quot;LN.prefix.carac&quot; dans l'onglet DO"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20220607" who="RTE GD GD GD JEL JAL GD FF" what="Initiale version Modification description des FXOT.Op (nom du seuil ne doit pas etre le meme pour toutes les instances du LN) Reprise des libellés de la colonne FCS.IDRC en vue de la possible suppression de la colonne Ajout de DO générique pour les besoins de la modélisation word Modification des Ind0 en Ind1 car OMULTI Merge avec la matrice des flux ISA MAIN Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.01.05" revision="A1" when="20240619" who="JELMD" what="Remplacement des entrées TR LOCAL en TR MAINT avec pour source le LDGRPSITE"/>
                                    <rte:Hitem version="01.01.04" revision="A1" when="20230908" who="SM" what="Correction d'une coquille sur IntAdrs du LDAGSA5 (LDAGSA5_MODEXPF_IHMI0_Tranche_5_ADA)"/>
                                    <rte:Hitem version="01.01.06" revision="A1" when="20241204" who="DD" what="Modifications DAI.valDefaut et PARAM.VAL_DEFAUT pour SEUIL-AL-Ix-ADA,CHOIX-FCT-Ix-ADA,DIR-ADA,SEUIL-DEC-Ix-ADA"/>
                                    <rte:Hitem version="01.01.03" revision="A1" when="20230901" who="DD" what="Modification flow.info Circuit J -&gt; Circuit I"/>
                                </Private>
                                <Val>01.01.06</Val>
                            </DAI>
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                        </DOI>
                        <Inputs>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR9" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 9 en maintenance_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR9" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 9 en maintenance_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDAGSA2_MODEXPF_IHMI0_Tranche_2_ADA" pLN="IHMI" pDO="LocSta" desc="DYN_LDAGSA2_Autorite de commande sur la tranche (PO ou TCD)_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDAGSA2_MODEXPF_IHMI0_Tranche_2_ADA" pLN="IHMI" pDO="LocSta" desc="DYN_LDAGSA2_Autorite de commande sur la tranche (PO ou TCD)_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDAGSA2_MODEXPF_IHMI0_Tranche_2_ADA" pLN="IHMI" pDO="LocSta" desc="DYN_LDAGSA2_Autorite de commande sur la tranche (PO ou TCD)_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phA_BDA_cVal_mag_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase A amplitude_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phA_BDA_cVal_mag_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase A amplitude_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phA_BDA_cVal_mag_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase A amplitude_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phA_BDA_cVal_ang_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase A angle_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phA_BDA_cVal_ang_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase A angle_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phA_BDA_cVal_ang_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase A angle_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phB_BDA_cVal_mag_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase B amplitude_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phB_BDA_cVal_mag_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase B amplitude_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phB_BDA_cVal_mag_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase B amplitude_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phB_BDA_cVal_ang_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase B angle_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phB_BDA_cVal_ang_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase B angle_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phB_BDA_cVal_ang_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase B angle_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phC_BDA_cVal_mag_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase C amplitude_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phC_BDA_cVal_mag_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase C amplitude_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phC_BDA_cVal_mag_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase C amplitude_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phC_BDA_cVal_ang_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase C angle_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phC_BDA_cVal_ang_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase C angle_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_I_phC_BDA_cVal_ang_f" pLN="MMXU" pDO="A" desc="DYN_LDAGSA2_Circuit I phase C angle_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase A amplitude_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase A amplitude_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phA_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase A amplitude_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phA_BDA_cVal_ang_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase A angle_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phA_BDA_cVal_ang_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase A angle_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phA_BDA_cVal_ang_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase A angle_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase B amplitude_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase B amplitude_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phB_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase B amplitude_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phB_BDA_cVal_ang_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase B angle_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phB_BDA_cVal_ang_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase B angle_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phB_BDA_cVal_ang_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase B angle_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase C amplitude_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase C amplitude_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phC_BDA_cVal_mag_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase C amplitude_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phC_BDA_cVal_ang_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase C angle_1_Vector_1_cVal_1"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phC_BDA_cVal_ang_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase C angle_1_Vector_1_cVal_2"/>
                            <ExtRef intAddr="LDAGSA2_PHASEUR_V_phC_BDA_cVal_ang_f" pLN="MMXU" pDO="PhV" desc="DYN_LDAGSA2_Circuit V phase C angle_1_Vector_1_cVal_3"/>
                            <ExtRef intAddr="LDAGSA2_MAINTENANCE_Tranche_2_ADA" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Maintenance de la tranche ADA_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDAGSA2_MAINTENANCE_Tranche_2_ADA" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Maintenance de la tranche ADA_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDAGSA2_MAINTENANCE_Tranche_2_ADA" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Maintenance de la tranche ADA_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR1" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 1 en maintenance_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR1" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 1 en maintenance_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR1" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 1 en maintenance_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR10" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 10 en maintenance_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR10" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 10 en maintenance_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR10" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 10 en maintenance_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR2" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 2 en maintenance_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR2" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 2 en maintenance_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR2" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 2 en maintenance_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR3" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 3 en maintenance_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR3" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 3 en maintenance_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR3" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 3 en maintenance_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR4" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 4 en maintenance_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR4" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 4 en maintenance_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR4" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 4 en maintenance_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR5" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 5 en maintenance_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR5" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 5 en maintenance_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR5" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 5 en maintenance_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR6" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 6 en maintenance_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR6" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 6 en maintenance_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR6" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 6 en maintenance_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR7" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 7 en maintenance_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR7" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 7 en maintenance_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR7" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 7 en maintenance_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR8" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 8 en maintenance_1_BOOLEAN_1_stVal_1"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR8" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 8 en maintenance_1_BOOLEAN_1_stVal_2"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR8" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 8 en maintenance_1_BOOLEAN_1_stVal_3"/>
                            <ExtRef intAddr="LDAGSA2_TRMAINT_TR9" pLN="GAPC" pDO="Ind" desc="DYN_LDAGSA2_Tranche 9 en maintenance_1_BOOLEAN_1_stVal_1"/>
                        </Inputs>
                        <SettingControl numOfSGs="6" actSG="1" resvTms="600">
                            <Private type="RTE-IDRC">
                                <rte:IDRC value="ID001387" shortLabel="SAI2.TC" longLabel="REGIME INTERSAI2" indice="1" sGroup="3" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID001386" shortLabel="SAI1.TC" longLabel="REGIME INTERSAI1" indice="1" sGroup="2" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID001391" shortLabel="HIV1.TC" longLabel="REGIME HIVER1" indice="1" sGroup="4" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID001390" shortLabel="HIV.TC" longLabel="REGIME HIVER" indice="1" sGroup="4" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID001392" shortLabel="HIV2.TC" longLabel="REGIME HIVER2" indice="1" sGroup="5" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID001388" shortLabel="ETE.TC" longLabel="REGIME ETE" indice="1" sGroup="1" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID004614" shortLabel="ETE1.TC" longLabel="REGIME ETE1" indice="1" sGroup="1" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID004615" shortLabel="ETE2.TC" longLabel="REGIME ETE2" indice="1" sGroup="6" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID001343" shortLabel="AUTSA.TC" longLabel="REG.INT AUTD.TC" indice="1" sGroup="2" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID001345" shortLabel="AUTS2.TC" longLabel="REG.INT2 AUTD.TC" indice="1" sGroup="3" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID001344" shortLabel="AUTS1.TC" longLabel="REG.INT1 AUTD.TC" indice="1" sGroup="2" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID001349" shortLabel="AUTH2.TC" longLabel="REG.HIV2 AUTD.TC" indice="1" sGroup="5" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID001347" shortLabel="AUTH.TC" longLabel="REG.HIV AUTD.TC" indice="1" sGroup="4" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID001348" shortLabel="AUTH1.TC" longLabel="REG.HIV1 AUTD.TC" indice="1" sGroup="4" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID001341" shortLabel="AUTET.TC" longLabel="REG.ETE AUTD.TC" indice="1" sGroup="1" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID004985" shortLabel="AUT.E2TC" longLabel="REG.ETE2AUT.D.TC" indice="1" sGroup="6" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID004984" shortLabel="AUT.E1TC" longLabel="REG.ETE1AUT.D.TC" indice="1" sGroup="1" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                                <rte:IDRC value="ID001385" shortLabel="SAIS.TC" longLabel="REGIME INTERSAIS" indice="1" sGroup="2" additionnalLabelForAppearance="DEB" additionnalLabelForDisappearance="" additionnalLabelForInvalidity="" AlarmeDegreApparition="" AlarmeDegreDisparition="" AlarmeDegreInvalid="" AlarmeSonoreApparition="non" AlarmeSonoreDisparition="non" AlarmeSonoreInvalid="non"/>
                            </Private>
                        </SettingControl>
                    </LN0>
                    <LN prefix="LI00000003" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="34" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-34-COMPADA" longLabel="TEMPORISATION DU SEUIL T34 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 4 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T34-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T34 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 4 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T34-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 34 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 4 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T34-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T34 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 4 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="33" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-33-COMPADA" longLabel="TEMPORISATION DU SEUIL T33 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 3 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T33-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T33 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 3 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T33-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 33 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 3 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T33-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T33 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 3 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="FXOT" inst="2" lnType="RTE_D1CEB1FEF7EAF2C3C370F44F62C7F86A_FXOT_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL2" longLabel="MISE EN SERVICE DU SEUIL 2" conf="true"/>
                            </Private>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation of threshold 2 of ADA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Timer alarm when threshold 2 reached</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-AL-I2-ADA" longLabel="TEMPORISATION ALARME SEUIL DE COURANT 2 ADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm time delay T Alx _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="SEUIL-AL-I2-ADA" longLabel="SEUIL DE COURANT 2 ALARME ADA" conf="false"/>
                            </Private>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set" valImport="true">
                                    <Val sGroup="1">5000</Val>
                                    <Val sGroup="2">5000</Val>
                                    <Val sGroup="3">5000</Val>
                                    <Val sGroup="4">5000</Val>
                                    <Val sGroup="5">5000</Val>
                                    <Val sGroup="6">5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IS current threshold same value as for PTOC _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="35" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL35" longLabel="MISE ES/HS DU SEUIL 35" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 35</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="32" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-32-COMPADA" longLabel="TEMPORISATION DU SEUIL T32 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 2 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T32-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T32 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 2 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T32-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 32 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 2 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T32-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T32 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 2 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="FXOT" inst="3" lnType="RTE_D1CEB1FEF7EAF2C3C370F44F62C7F86A_FXOT_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL3" longLabel="MISE EN SERVICE DU SEUIL 3" conf="true"/>
                            </Private>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation of threshold 3 of ADA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Timer alarm when threshold 3 reached</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-AL-I3-ADA" longLabel="TEMPORISATION ALARME SEUIL DE COURANT 3 ADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm time delay T Alx _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="SEUIL-AL-I3-ADA" longLabel="SEUIL DE COURANT 3 ALARME ADA" conf="false"/>
                            </Private>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set" valImport="true">
                                    <Val sGroup="1">5000</Val>
                                    <Val sGroup="2">5000</Val>
                                    <Val sGroup="3">5000</Val>
                                    <Val sGroup="4">5000</Val>
                                    <Val sGroup="5">5000</Val>
                                    <Val sGroup="6">5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IS current threshold same value as for PTOC _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="31" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-31-COMPADA" longLabel="TEMPORISATION DU SEUIL T31 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 1 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T31-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T31 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 1 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T31-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 31 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 1 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T31-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T31 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 1 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="34" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL34" longLabel="MISE ES/HS DU SEUIL 34" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 34</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="PTOC" inst="1" lnType="RTE_8AE6CC4ADFDADFF70B593AF817DCB22A_PTOC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL1" longLabel="MISE EN SERVICE DU SEUIL 1" conf="true"/>
                            </Private>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation of threshold 1 of ADA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order of circuit__breaker sent to PTRC LNinst depending on the threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-DEC-I1-ADA" longLabel="TEMPORISATION DE DECLENCHEMENT SEUIL DE COURANT 1 ADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>7200000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm time delay T DJ1 _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Directional information elaborated during passage over a threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="SEUIL-DEC-I1-ADA" longLabel="SEUIL DE COURANT 1 DE DECLENCHEMENT ADA" conf="false"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set" valImport="true">
                                    <Val sGroup="1">5000</Val>
                                    <Val sGroup="2">5000</Val>
                                    <Val sGroup="3">5000</Val>
                                    <Val sGroup="4">5000</Val>
                                    <Val sGroup="5">5000</Val>
                                    <Val sGroup="6">5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current threshold IS _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="24" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-24-COMPADA" longLabel="TEMPORISATION DU SEUIL T24 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 4 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T24-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T24 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 4 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T24-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 24 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 4 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T24-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T24 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 4 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="PSCH" inst="0" lnType="RTE_7C134DCED1A31901D0A002534FD276BA_PSCH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TxTr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Remote Trip order to in case of downstream</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000002" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 2 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="LSET" inst="3" lnType="RTE_D5863AF00C5BE938BD835E2C5286E923_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-I3-ADA" longLabel="FONCTION REALISEE PAR LE SEUIL 3 DE L ADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Function realized by SEUIL3 ADA Alarm and Local Trip _ Alarm _ Substation Control Automate de poste </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="36" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL36" longLabel="MISE ES/HS DU SEUIL 36" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 36</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="25" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-25-COMPADA" longLabel="TEMPORISATION DU SEUIL T25 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 5 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T25-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T25 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 5 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T25-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 25 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 5 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T25-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T25 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 5 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="31" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL31" longLabel="MISE ES/HS DU SEUIL 31" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 31</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000002" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000001" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="26" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-26-COMPADA" longLabel="TEMPORISATION DU SEUIL T26 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 6 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T26-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T26 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 6 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T26-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 26 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 6 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T26-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T26 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 6 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="FXOT" inst="1" lnType="RTE_D1CEB1FEF7EAF2C3C370F44F62C7F86A_FXOT_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL1" longLabel="MISE EN SERVICE DU SEUIL 1" conf="true"/>
                            </Private>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation of threshold 1 of ADA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Timer alarm when threshold 1 reached</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-AL-I1-ADA" longLabel="TEMPORISATION ALARME SEUIL DE COURANT 1 ADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm time delay T Alx _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="SEUIL-AL-I1-ADA" longLabel="SEUIL DE COURANT 1 ALARME ADA" conf="false"/>
                            </Private>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set" valImport="true">
                                    <Val sGroup="1">5000</Val>
                                    <Val sGroup="2">5000</Val>
                                    <Val sGroup="3">5000</Val>
                                    <Val sGroup="4">5000</Val>
                                    <Val sGroup="5">5000</Val>
                                    <Val sGroup="6">5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IS current threshold same value as for PTOC _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000006" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 6 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="36" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-36-COMPADA" longLabel="TEMPORISATION DU SEUIL T36 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 6 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T36-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T36 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 6 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T36-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 36 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 6 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T36-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T36 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 6 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000006" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="35" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-35-COMPADA" longLabel="TEMPORISATION DU SEUIL T35 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 5 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T35-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T35 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 5 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T35-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 35 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 5 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T35-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T35 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 5 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="15" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-15-COMPADA" longLabel="TEMPORISATION DU SEUIL T15 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 5 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T15-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T15 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 5 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T15-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL T15 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 5 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T15-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T15 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 5 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="PTOC" inst="2" lnType="RTE_8AE6CC4ADFDADFF70B593AF817DCB22A_PTOC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL2" longLabel="MISE EN SERVICE DU SEUIL 2" conf="true"/>
                            </Private>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation of threshold 2 of ADA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order of circuit__breaker sent to PTRC LNinst depending on the threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-DEC-I2-ADA" longLabel="TEMPORISATION DE DECLENCHEMENT SEUIL DE COURANT 2 ADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>7200000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm time delay T DJ2 _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Directional information elaborated during passage over a threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="SEUIL-DEC-I2-ADA" longLabel="SEUIL DE COURANT 2 DE DECLENCHEMENT ADA" conf="false"/>
                            </Private>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set" valImport="true">
                                    <Val sGroup="1">5000</Val>
                                    <Val sGroup="2">5000</Val>
                                    <Val sGroup="3">5000</Val>
                                    <Val sGroup="4">5000</Val>
                                    <Val sGroup="5">5000</Val>
                                    <Val sGroup="6">5000</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current threshold IS _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000007" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000007" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 7 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="GEN" lnClass="GAPC" inst="0" lnType="RTE_D00CEA3BD7A317054CADDDA7BA8ED4F7_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT AMONT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT AVAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal FCT AUT DEB ou SURCHARGE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal FCT AUT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating Mode for LDAGSA associated bay from which it subscribes the current phasor</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of inhibition lev e d inhibition for bay from which it subscribes the current phasor</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="32" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL32" longLabel="MISE ES/HS DU SEUIL 32" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 32</Val>
                            </DAI>
