                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation of threshold 3 of ADA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Timer alarm when threshold 3 reached</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-AL-I3-ADA" longLabel="TEMPORISATION ALARME SEUIL DE COURANT 3 ADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm time delay T Alx _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="SEUIL-AL-I3-ADA" longLabel="SEUIL DE COURANT 3 ALARME ADA" conf="false"/>
                            </Private>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set" valImport="true">
                                    <Val sGroup="1">5000</Val>
                                    <Val sGroup="2">5000</Val>
                                    <Val sGroup="3">5000</Val>
                                    <Val sGroup="4">5000</Val>
                                    <Val sGroup="5">5000</Val>
                                    <Val sGroup="6">5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IS current threshold same value as for PTOC _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="31" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-31-COMPADA" longLabel="TEMPORISATION DU SEUIL T31 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 1 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T31-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T31 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 1 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T31-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 31 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 1 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T31-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T31 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 1 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="34" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL34" longLabel="MISE ES/HS DU SEUIL 34" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 34</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="PTOC" inst="1" lnType="RTE_8AE6CC4ADFDADFF70B593AF817DCB22A_PTOC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL1" longLabel="MISE EN SERVICE DU SEUIL 1" conf="true"/>
                            </Private>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation of threshold 1 of ADA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order of circuit__breaker sent to PTRC LNinst depending on the threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-DEC-I1-ADA" longLabel="TEMPORISATION DE DECLENCHEMENT SEUIL DE COURANT 1 ADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>7200000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm time delay T DJ1 _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Directional information elaborated during passage over a threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="SEUIL-DEC-I1-ADA" longLabel="SEUIL DE COURANT 1 DE DECLENCHEMENT ADA" conf="false"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set" valImport="true">
                                    <Val sGroup="1">5000</Val>
                                    <Val sGroup="2">5000</Val>
                                    <Val sGroup="3">5000</Val>
                                    <Val sGroup="4">5000</Val>
                                    <Val sGroup="5">5000</Val>
                                    <Val sGroup="6">5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current threshold IS _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="24" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-24-COMPADA" longLabel="TEMPORISATION DU SEUIL T24 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 4 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T24-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T24 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 4 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T24-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 24 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 4 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T24-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T24 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 4 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="PSCH" inst="0" lnType="RTE_7C134DCED1A31901D0A002534FD276BA_PSCH_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="TxTr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Remote Trip order to in case of downstream</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000002" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 2 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="LSET" inst="3" lnType="RTE_D5863AF00C5BE938BD835E2C5286E923_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-I3-ADA" longLabel="FONCTION REALISEE PAR LE SEUIL 3 DE L ADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Function realized by SEUIL3 ADA Alarm and Local Trip _ Alarm _ Substation Control Automate de poste </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="36" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL36" longLabel="MISE ES/HS DU SEUIL 36" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 36</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="25" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-25-COMPADA" longLabel="TEMPORISATION DU SEUIL T25 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 5 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T25-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T25 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 5 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T25-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 25 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 5 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T25-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T25 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 5 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="31" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL31" longLabel="MISE ES/HS DU SEUIL 31" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 31</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000002" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000001" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="26" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-26-COMPADA" longLabel="TEMPORISATION DU SEUIL T26 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 6 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T26-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T26 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 6 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T26-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 26 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 6 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T26-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T26 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 6 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="FXOT" inst="1" lnType="RTE_D1CEB1FEF7EAF2C3C370F44F62C7F86A_FXOT_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL1" longLabel="MISE EN SERVICE DU SEUIL 1" conf="true"/>
                            </Private>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation of threshold 1 of ADA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Timer alarm when threshold 1 reached</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-AL-I1-ADA" longLabel="TEMPORISATION ALARME SEUIL DE COURANT 1 ADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>30000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm time delay T Alx _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="SEUIL-AL-I1-ADA" longLabel="SEUIL DE COURANT 1 ALARME ADA" conf="false"/>
                            </Private>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set" valImport="true">
                                    <Val sGroup="1">5000</Val>
                                    <Val sGroup="2">5000</Val>
                                    <Val sGroup="3">5000</Val>
                                    <Val sGroup="4">5000</Val>
                                    <Val sGroup="5">5000</Val>
                                    <Val sGroup="6">5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IS current threshold same value as for PTOC _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000006" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 6 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="36" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-36-COMPADA" longLabel="TEMPORISATION DU SEUIL T36 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 6 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T36-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T36 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 6 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T36-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 36 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 6 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T36-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T36 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 6 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000006" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="35" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-35-COMPADA" longLabel="TEMPORISATION DU SEUIL T35 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 5 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T35-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T35 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 5 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T35-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 35 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 5 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T35-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T35 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 5 associated to threshold 3 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="15" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-15-COMPADA" longLabel="TEMPORISATION DU SEUIL T15 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 5 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T15-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T15 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 5 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T15-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL T15 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 5 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T15-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T15 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 5 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="PTOC" inst="2" lnType="RTE_8AE6CC4ADFDADFF70B593AF817DCB22A_PTOC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL2" longLabel="MISE EN SERVICE DU SEUIL 2" conf="true"/>
                            </Private>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation of threshold 2 of ADA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order of circuit__breaker sent to PTRC LNinst depending on the threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-DEC-I2-ADA" longLabel="TEMPORISATION DE DECLENCHEMENT SEUIL DE COURANT 2 ADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>7200000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm time delay T DJ2 _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Directional information elaborated during passage over a threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="SEUIL-DEC-I2-ADA" longLabel="SEUIL DE COURANT 2 DE DECLENCHEMENT ADA" conf="false"/>
                            </Private>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set" valImport="true">
                                    <Val sGroup="1">5000</Val>
                                    <Val sGroup="2">5000</Val>
                                    <Val sGroup="3">5000</Val>
                                    <Val sGroup="4">5000</Val>
                                    <Val sGroup="5">5000</Val>
                                    <Val sGroup="6">5000</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current threshold IS _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000007" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000007" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 7</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 7 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="GEN" lnClass="GAPC" inst="0" lnType="RTE_D00CEA3BD7A317054CADDDA7BA8ED4F7_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 2</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT DEB Regime 6</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT AMONT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT AVAL</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal FCT AUT DEB ou SURCHARGE</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal FCT AUT</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Operating Mode for LDAGSA associated bay from which it subscribes the current phasor</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of inhibition lev e d inhibition for bay from which it subscribes the current phasor</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="32" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL32" longLabel="MISE ES/HS DU SEUIL 32" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 32</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="26" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL26" longLabel="MISE ES/HS DU SEUIL 26" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 26</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="25" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL25" longLabel="MISE ES/HS DU SEUIL 25" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 25</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="14" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-14-COMPADA" longLabel="TEMPORISATION DU SEUIL T14 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 4 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T14-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T14 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 4 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T14-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL T14 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 4 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T14-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T14 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 4 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="24" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL24" longLabel="MISE ES/HS DU SEUIL 24" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 24</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000003" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 3</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 3 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000004" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000003" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="23" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL23" longLabel="MISE ES/HS DU SEUIL 23" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 23</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="22" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL22" longLabel="MISE ES/HS DU SEUIL 22" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 22</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="21" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL21" longLabel="MISE ES/HS DU SEUIL 21" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 21</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000006" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000004" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 4 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="13" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-13-COMPADA" longLabel="TEMPORISATION DU SEUIL T13 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 3 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T13-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T13 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 3 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T13-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL T13 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 3 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T13-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T13 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 3 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="16" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL16" longLabel="MISE ES/HS DU SEUIL 16" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 16</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="15" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL15" longLabel="MISE ES/HS DU SEUIL 15" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 15</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000004" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="33" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL33" longLabel="MISE ES/HS DU SEUIL 33" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 33</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000005" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="12" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-12-COMPADA" longLabel="TEMPORISATION DU SEUIL T12 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 2 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T12-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T12 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 2 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T12-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL T12 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 2 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T12-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T12 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 2 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="14" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL14" longLabel="MISE ES/HS DU SEUIL 14" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 14</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="13" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL13" longLabel="MISE ES/HS DU SEUIL 13" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 13 </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="LSET" inst="2" lnType="RTE_D5863AF00C5BE938BD835E2C5286E923_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-I2-ADA" longLabel="FONCTION REALISEE PAR LE SEUIL 2 DE L ADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Function realized by SEUIL2 ADA Alarm and Local Trip _ Alarm _ Substation Control Automate de poste </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>2</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000005" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 5</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 5 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000010" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000010" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 10</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 10 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000010" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="12" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL12" longLabel="MISE ES/HS DU SEUIL 12" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 12</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="16" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-16-COMPADA" longLabel="TEMPORISATION DU SEUIL T16 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 6 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T16-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T16 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 6 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T16-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL T16 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 6 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T16-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T16 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 6 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000005" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000002" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="21" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-21-COMPADA" longLabel="TEMPORISATION DU SEUIL T21 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 1 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T21-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T21 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 1 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T21-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 21 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 1 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T21-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T21 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 1 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="LSET" inst="1" lnType="RTE_D5863AF00C5BE938BD835E2C5286E923_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-I1-ADA" longLabel="FONCTION REALISEE PAR LE SEUIL 1 DE L ADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Function realized by SEUIL1 ADA Alarm and Local Trip _ Alarm _ Substation Control Automate de poste </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>2</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="22" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-22-COMPADA" longLabel="TEMPORISATION DU SEUIL T22 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 2 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T22-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T22 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 2 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T22-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 22 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 2 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T22-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T22 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 2 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000009" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000009" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 9</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 9 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="GAPC" inst="11" lnType="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold Status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>COMPADA threshold trig</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL11" longLabel="MISE ES/HS DU SEUIL 11" conf="false"/>
                            </Private>
                            <DAI name="stVal" valKind="Set" valImport="true">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>ACT Activation of COMPADA threshold 11</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000009" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="11" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-11-COMPADA" longLabel="TEMPORISATION DU SEUIL T11 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 1 associated to threshold 1of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T11-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T11 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 1 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T11-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL T11 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 1 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T11-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T11 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 1 associated to threshold 1 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000008" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 8</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 8 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="GEN" lnClass="LSET" inst="0" lnType="RTE_5FD1E0B94D3921959C50CAB4FFD13E54_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-ADA" longLabel="TRANCHE ADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Bay used by ADA</Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-AGSA" longLabel="FONCTION REALISEE PAR AGSA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Function realized by AGSA</Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-ADA" longLabel="DIRECTIONNEL ADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Directional choice for ADA function</Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetPhNum">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHX-PHASE-ADA" longLabel="PHASE DE SURVEILLANCE DE L ADA" conf="true"/>
                            </Private>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>ph0</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Phase selection</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="COMPADA" lnClass="LSET" inst="23" lnType="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-23-COMPADA" longLabel="TEMPORISATION DU SEUIL T23 DU COMPADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>300000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>TEMPO Timer for COMPADA threshold 3 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="Set" valImport="true">
                                <Val>0</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-FCT-T23-COMPADA" longLabel="FONCTION REALISEE PAR LE SEUIL T23 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>4</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>FCT Action related to COMPADA threshold 3 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="DIR-T23-COMPADA" longLabel="DIRECTIONNEL POUR SEUIL 23 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>3</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>DIR Directional related to COMPADA threshold 3 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SetNb3">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="CHOIX-TRANCHE-T23-COMPADA" longLabel="CHOIX TRANCHE A ACTIONNER POUR LE SEUIL T23 DU COMPADA" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>BAY Bay to control related to COMPADA threshold 3 associated to threshold 2 of ADA </Val>
                            </DAI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000008" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000007" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="ADA" lnClass="PTOC" inst="3" lnType="RTE_8AE6CC4ADFDADFF70B593AF817DCB22A_PTOC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current LN status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="MES-SEUIL3" longLabel="MISE EN SERVICE DU SEUIL 3" conf="true"/>
                            </Private>
                            <DAI name="stVal">
                                <Val>on</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation of threshold 3 of ADA</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order of circuit__breaker sent to PTRC LNinst depending on the threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpDlTmms">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-DEC-I3-ADA" longLabel="TEMPORISATION DE DECLENCHEMENT SEUIL DE COURANT 2 ADA" conf="false"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                            </SDI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>7200000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm time delay T DJ3 _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>0</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Str">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Directional information elaborated during passage over a threshold</Val>
                            </DAI>
                        </DOI>
                        <DOI name="StrVal">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="SEUIL-DEC-I3-ADA" longLabel="SEUIL DE COURANT 3 DE DECLENCHEMENT ADA" conf="false"/>
                            </Private>
                            <SDI name="setMag">
                                <DAI name="f" valKind="Set" valImport="true">
                                    <Val sGroup="1">5000</Val>
                                    <Val sGroup="2">5000</Val>
                                    <Val sGroup="3">5000</Val>
                                    <Val sGroup="4">5000</Val>
                                    <Val sGroup="5">5000</Val>
                                    <Val sGroup="6">5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="maxVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>5000</Val>
                                </DAI>
                            </SDI>
                            <SDI name="minVal">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                            </SDI>
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>A</Val>
                                </DAI>
                            </SDI>
                            <SDI name="stepSize">
                                <DAI name="f" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Current threshold IS _the value is managed by the SGCB and varies with the regimes</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000001" lnClass="CSWI" inst="0" lnType="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="OpCls">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Close order in case of load current without directional criterion </Val>
                            </DAI>
                        </DOI>
                        <DOI name="Pos">
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>status-only</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000001" lnClass="GAPC" inst="0" lnType="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Signal AUT EXT for bay 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Loc">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>operating mod for bay 1</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SPCSO1">
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Removal of masking for bay 1 lev e masquage </Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>AUT</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory because LD root</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN prefix="LI00000008" lnClass="PTRC" inst="0" lnType="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Op">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Tripping decision of 3 phases</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Tr">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Trip order in case of load current without directional criterion</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="LDSUIED" ldName="VirtualAUTLDSUIED" desc="IED Monitoring Function">
                    <Private type="RTE-ProjectStage">Phase 1_1A</Private>
                    <LN0 lnClass="LLN0" inst="" lnType="RTE_F016E2CA81E068DF158D07BF45EC49F9_LLN0_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Ldevice current status</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Health of the LDSUIED function</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mod">
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Activation_deactivation command</Val>
                            </DAI>
                            <DAI name="stVal">
                                <Val>off</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="true">
                                <Val>status-only</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="paramRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="valRev">
                                <Val>10</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                            <DAI name="configRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-Model-ChangeLog">
                                    <rte:Hitem version="01.01.01" revision="A1" when="20220401" who="JEL  GD" what="Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO,Ajout de GRP;TG;TOPO aux type d'IED dans l'onglet LD  Ajout et renseignement des colonnes *.carac&quot; dans les onglets LN et DO"/>
                                    <rte:Hitem version="01.05.00" revision="A1" when="20220825" who="JEL" what="Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO),Suppression des instances de LGOS et LSVS différentes de 1 car instanciation dans SCT Ajout GUID pour regroupement &quot;ES.EQUIP&quot; (GO)"/>
                                    <rte:Hitem version="01.06.00" revision="A1" when="20220914" who="JEL" what="Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B,Modification des RTE:2019A vers RTE:2022A et (Tr)IEC 61850-90-3:2015B vers  (Tr)IEC61850-90-3:2015B"/>
                                    <rte:Hitem version="01.07.00" revision="A1" when="20230123" who="FF  GD" what="Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1,Suppression parenthèse &quot;d&quot; Reference of the associated terminal (may be shared with several ConnRef) car ajout espace dans retraitement des parenthese par FME Mise à 0 des DAI des BDA offDur du pulsconfig. Correction d du TmSrcSet qui avait un . en fin qui après postraitement devenait un espace Idem TmAcc, TmChSt, ChLiv, RedChLiv et ChLivTms FIgeage valeur à non latched pour DO LatMod + valImport à true pour les fournisseurs qui le gèrent FIgeage valeur à 5, stepsize à 1, min à 1 et max à 10 pour DO DebTmms + valImport à true pour les fournisseurs qui le gèrent SUppression des parenthèses dans les &quot;d&quot; Reprise des d de LPCP qui possédait des traits d'union et un point à la fin qui devenait un espace après postraitement  Mise à jour des libellés génériques des paramètres pour modélisation word Ajout du RTE-IEDtype BPU sur les memes objets que le BCU Modification des Mandatory but not used pour les DO du LPCP1"/>
                                    <rte:Hitem version="01.08.00" revision="A1" when="20230907" who="JEL" what="Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW,Ajout dans l'enum du LTMS0.TmSrcTyp du NTP pour la GW"/>
                                    <rte:Hitem version="01.09.00" revision="A1" when="20230926" who="JEL" what="Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED,Ajout du LPHD0.PhyNam.mRID pour stockage de l'uuid fonctionnel d'un IED"/>
                                    <rte:Hitem version="01.10.00" revision="A1" when="20231129" who="JEL" what="Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock,Modification de l ENUM associé au LTMS0.TmSyn et ajout de GlobalAreaClock"/>
                                    <rte:Hitem version="01.11.00" revision="A1" when="20231212" who="JEL" what="Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1,Passage du DO LPDI/VinRtg et DebTmms en phase 1"/>
                                    <rte:Hitem version="01.11.01" revision="A1" when="20231221" who="DD" what="Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only,Modification du ctModel du DO LPDO.CmdDO à status-only"/>
                                    <rte:Hitem version="01.12.00" revision="A1" when="20240105" who="DF DD" what="Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS,Ajout ASLD dans RTE-IEDType Création UUID par type d'équipement associé au DO phyhealth et CHLIV, redCHLIV Suppression des DA subx pour le LGOS"/>
                                    <rte:Hitem version="01.12.01" revision="A1" when="20240122" who="JEL" what="Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5,Ajout setCBRef aux LGOS pour les IED lot 5"/>
                                    <rte:Hitem version="01.13.00" revision="A1" when="20240213" who="JEL" what="Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType,Ajout GRPR dans RTE-IEDType"/>
                                    <rte:Hitem version="01.14.00" revision="A1" when="20240226" who="DD" what="Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1,Suppression LPLE1.RdbSt1"/>
                                    <rte:Hitem version="01.15.00" revision="A1" when="20240909" who="JEL" what="Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth,Ajout du SCU-MCB_LDSUIED/LLN0.phyHealth"/>
                                    <rte:Hitem version="01.00.01" revision="A1" when="20201201" who="RTE" what="Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx,Suppression du LPDI0 car les paramètres sont utilisés dans chaque LPDIx"/>
                                    <rte:Hitem version="01.00.00" revision="A1" when="20201201" who="RTE" what="Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version,Initiale version"/>
                                    <rte:Hitem version="01.01.00" revision="A1" when="20211122" who="FF TaM DF" what="Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete,Passage de plusieurs DO en phase 2. Intégration du tableau de la synthèse des DO utilisés en phase 1. Revue complete"/>
                                    <rte:Hitem version="01.15.01" revision="A1" when="20241023" who="DD" what="Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR,Ajout setCBRef aux LGOS pour le GRPR"/>
                                    <rte:Hitem version="01.02.00" revision="A1" when="20220408" who="JEL" what="Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG,Ajout des type d'IED SCU-MCB, SCU-TG et SCU-ORG"/>
                                    <rte:Hitem version="01.03.00" revision="A1" when="20220520" who="GD JAL JEL" what="Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms,Ajout du DO.variant pour les DO de type **G qui ne sont pas renseignés hors ORG ISA MAIN Suppression du LPAI pour la SAMU et ajout pour les SCU-xxx Passage ChLivTms et ChatterTms en s et non ms côté 61850 car Tms=&gt; s et Tmms =&gt; ms"/>
                                    <rte:Hitem version="01.03.01" revision="A1" when="20220808" who="JEL" what="Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX,Modifications des DAI.val associés aux PhyHealth (remplacement des valeurs 0 qui est hors Enum et 1 par ok) Correction de l'erreur de nomage pour le PARAM T-BASCUL-FLUX"/>
                                    <rte:Hitem version="01.04.00" revision="A1" when="20220808" who="JEL" what="Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS,Ajout des instances de LGOS et LSVS"/>
                                </Private>
                                <Val>01.15.01</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Private type="RTE-LD-ChangeLog">
                                    <rte:Hitem version="VDF" revision="VDF" when="VDF" who="VDF" what="VDF"/>
                                </Private>
                                <Val>01.00.00.1.1.0</Val>
                            </DAI>
                        </DOI>
                    </LN0>
                    <LN lnClass="LPCP" inst="1" lnType="RTE_E54141259C1380CC8381C9EDB34D4155_LPCP_V1.0.0">
                        <DOI name="AdminCfg">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is administratively up See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="AutoNgtCfg">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the port is set to auto__negotiation See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Mau">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Medium attachment unit link status See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfg">
                            <SDI name="units">
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="MauCfgCap1">
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val/>
                                </DAI>
                            </SDI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical Health of the Board</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNam">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>Virtual_port</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Label of the terminal on the device See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PortNum">
                            <DAI name="setVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of the terminal on the device See IEC 61850__90__4</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="GAPC" inst="0" lnType="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Ind1">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Watchdog</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LSET" inst="0" lnType="RTE_F6019B7010B2F5AA550E2E16E57279B5_LSET_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms1">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-WATCHDOG" longLabel="PERIODE DE RAFRAICHISSEMENT DU WATCHDOG NUMERIQUE" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>5000</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>60000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Watchdog Toggling Period</Val>
                            </DAI>
                        </DOI>
                        <DOI name="DlTmms2">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="T-BASCUL-FLUX" longLabel="TEMPORISATION DE BASCULEMENT AUTOMATIQUE DE FLUX SV OU GOOSE" conf="true"/>
                            </Private>
                            <SDI name="units">
                                <DAI name="SIUnit" valKind="RO" valImport="false">
                                    <Val>s</Val>
                                </DAI>
                                <DAI name="multiplier" valKind="RO" valImport="false">
                                    <Val>m</Val>
                                </DAI>
                            </SDI>
                            <DAI name="setVal" valKind="RO" valImport="true">
                                <Val>20</Val>
                            </DAI>
                            <DAI name="minVal" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="maxVal" valKind="RO" valImport="false">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="stepSize" valKind="RO" valImport="false">
                                <Val>1</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Time delay to switch to the backup source SV or GOOSE if used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NamPlt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Name plate of the logical node</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LGOS" inst="1" lnType="RTE_8F9D058364DA6B12749A810E867DBBF5_LGOS_V1.0.0">
                        <DOI name="Beh">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Mandatory but not used</Val>
                            </DAI>
                        </DOI>
                        <DOI name="ConfRevNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Expected configuration revision number of the message</Val>
                            </DAI>
                        </DOI>
                        <DOI name="GoCBRef">
                            <Private type="RTE-PARAM">
                                <rte:RTEPARAM shortLabel="REF-GO-LGOS-1" longLabel="REFERENCE DU GOOSE SUPERVISE PAR LGOS 1" conf="true"/>
                            </Private>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Object reference of subscribed GOOSE control block</Val>
                            </DAI>
                            <DAI name="setSrcCB" valKind="RO" valImport="true"/>
                            <DAI name="setSrcRef" valKind="RO" valImport="true"/>
                        </DOI>
                        <DOI name="LastStNum">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Last state number of the received GOOSE message</Val>
                            </DAI>
                        </DOI>
                        <DOI name="NdsCom">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the subscription needs commissioning</Val>
                            </DAI>
                        </DOI>
                        <DOI name="SimSt">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true subscription is receiving simulated messages</Val>
                            </DAI>
                        </DOI>
                        <DOI name="St">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>If true the subscription is active and valid message forwarded to application</Val>
                            </DAI>
                        </DOI>
                    </LN>
                    <LN lnClass="LPHD" inst="0" lnType="RTE_9535F09C37244672B027306B6B0634FE_LPHD_V1.0.0">
                        <DOI name="NumPwrUp">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Number of power up operations of the physical device since the last reset </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyHealth">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>State of the physical device related HW and SW</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PhyNam">
                            <DAI name="vendor" valKind="RO" valImport="false">
                                <Val>RTE</Val>
                            </DAI>
                            <DAI name="hwRev" valKind="RO" valImport="false">
                                <Val>RTE_AUTOPOSTE_V1.X.X</Val>
                            </DAI>
                            <DAI name="swRev" valKind="RO" valImport="false">
                                <Val>runtime_v4.0.0</Val>
                            </DAI>
                            <DAI name="serNum" valKind="RO" valImport="false">
                                <Val>SEAPATH</Val>
                            </DAI>
                            <DAI name="model" valKind="RO" valImport="false">
                                <Val>AUT</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Physical device name plate</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Proxy">
                            <DAI name="stVal">
                                <Val>false</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Indicates if this LN is a proxy False if not used </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrDn">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IED power down detected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrSupAlm">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Alarm trigger status from the external power supply occurred </Val>
                            </DAI>
                        </DOI>
                        <DOI name="PwrUp">
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>IED power up detected</Val>
                            </DAI>
                        </DOI>
                        <DOI name="RsStat">
                            <SDI name="pulseConfig">
                                <DAI name="cmdQual" valKind="RO" valImport="true">
                                    <Val>pulse</Val>
                                </DAI>
                                <DAI name="onDur" valKind="RO" valImport="true">
                                    <Val>100</Val>
                                </DAI>
                                <DAI name="offDur" valKind="RO" valImport="false">
                                    <Val>0</Val>
                                </DAI>
                                <DAI name="numPls" valKind="RO" valImport="false">
                                    <Val>1</Val>
                                </DAI>
                            </SDI>
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>LPHD Statistics reset</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                        <DOI name="Sim">
                            <DAI name="operTimeout" valKind="RO" valImport="true">
                                <Val>1000</Val>
                            </DAI>
                            <DAI name="d" valKind="RO" valImport="false">
                                <Val>Simulated GOOSE values or simulated sampled measurand values use activation</Val>
                            </DAI>
                            <DAI name="ctlModel" valKind="RO" valImport="false">
                                <Val>direct-with-enhanced-security</Val>
                            </DAI>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
            <Services>
                <DynAssociation max="4"/>
                <SettingGroups>
                    <SGEdit resvTms="true"/>
                    <ConfSG resvTms="true"/>
                </SettingGroups>
                <GetDirectory/>
                <GetDataObjectDefinition/>
                <DataObjectDirectory/>
                <GetDataSetValue/>
                <DataSetDirectory/>
                <ConfDataSet modify="true" maxAttributes="200" max="180"/>
                <ReadWrite/>
                <ConfReportControl bufMode="both" bufConf="true" max="120"/>
                <GetCBValues/>
                <ReportSettings rptID="Conf" optFields="Conf" bufTime="Conf" trgOps="Conf" intgPd="Conf" resvTms="true" owner="true" cbName="Conf" datSet="Conf"/>
                <GSESettings appID="Conf" kdaParticipant="false" cbName="Conf" datSet="Conf"/>
                <GOOSE fixedOffs="true" goose="true" max="60"/>
                <FileHandling mms="true"/>
                <ClientServices goose="true" sv="true" supportsLdName="true" maxAttributes="4000" maxGOOSE="120">
                    <TimeSyncProt iec61850_9_3="true"/>
                </ClientServices>
                <SupSubscription maxGo="120" maxSv="0"/>
                <ConfSigRef max="200"/>
                <RedProt prp="true"/>
            </Services>
        </AccessPoint>
        <AccessPoint name="ADMIN_AP"/>
    </IED>
    <DataTypeTemplates>
        <LNodeType lnClass="GAPC" id="RTE_009FD843F003F0750BA5CC99A6C2D999_GAPC_V1.0.0">
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="SPCSO1" type="RTE_X_X_X_8EAEC6C25CA9C90682E2E3CF29AEBA2D_SPC_V1.0.0"/>
            <DO name="Loc" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="PTOC" id="RTE_8AE6CC4ADFDADFF70B593AF817DCB22A_PTOC_V1.0.0">
            <DO name="OpDlTmms" type="RTE_X_X_X_E7091ADEE26750F54BD4070C05B24EAB_ING_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EBF9B63290158E4A268A3F29F00432F3_ENC_V1.0.0"/>
            <DO name="StrVal" type="RTE_X_X_X_053576D92A5C7BEEA1CB7358849123D6_ASG_V1.0.0"/>
            <DO name="Op" type="RTE_X_X_X_B24F66BB77A316CEA27AE618F39F1D49_ACT_V1.0.0"/>
            <DO name="Str" type="RTE_X_X_X_B487E530B8FD7E76C070E10FCEDEBE45_ACD_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="PSCH" id="RTE_7C134DCED1A31901D0A002534FD276BA_PSCH_V1.0.0">
            <DO name="TxTr" type="RTE_X_X_X_B24F66BB77A316CEA27AE618F39F1D49_ACT_V1.0.0"/>
            <DO name="Op" type="RTE_X_X_X_B24F66BB77A316CEA27AE618F39F1D49_ACT_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="RTE_5FD1E0B94D3921959C50CAB4FFD13E54_LSET_V1.0.0">
            <DO name="SetPhNum" type="RTE_X_X_X_D88199787EF47F678073B414CB4EE5CF_ENG_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="SetNb2" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_21DE7348CC546CCDD490F2D82350FC44_LPL_V1.0.0"/>
            <DO name="SetNb3" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="SetNb1" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="PTRC" id="RTE_728F2EA6DD74072958387E967B97FE4C_PTRC_V1.0.0">
            <DO name="Str" type="RTE_X_X_X_B487E530B8FD7E76C070E10FCEDEBE45_ACD_V1.0.0"/>
            <DO name="Op" type="RTE_X_X_X_FECF222C3973D2564D692C87A218F4AD_ACT_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="Tr" type="RTE_X_X_X_FECF222C3973D2564D692C87A218F4AD_ACT_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="CSWI" id="RTE_2EEEA655CF074FBC5CC129B832FD1FA9_CSWI_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="Pos" type="RTE_X_X_X_74F2439E2F126D724C9B81B77FE20643_DPC_V1.0.0"/>
            <DO name="OpCls" type="RTE_X_X_X_B24F66BB77A316CEA27AE618F39F1D49_ACT_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_D00CEA3BD7A317054CADDDA7BA8ED4F7_GAPC_V1.0.0">
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind3" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind6" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind5" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind9" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind8" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Loc" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind2" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind10" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Ind7" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="Ind4" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="SPCSO1" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPCP" id="RTE_E54141259C1380CC8381C9EDB34D4155_LPCP_V1.0.0">
            <DO name="PortNum" type="RTE_X_X_X_553F8AE90EC0448B1518B00F5EAABB58_ING_V1.0.0"/>
            <DO name="AdminCfg" type="RTE_X_X_X_16CAC7D82197FBBB838E575F189CA1CC_SPG_V1.0.0"/>
            <DO name="MauCfg" type="RTE_X_X_X_A8123B65C823EADB29FDD51EE9232AC5_ING_V1.0.0"/>
            <DO name="AutoNgtCfg" type="RTE_X_X_X_16CAC7D82197FBBB838E575F189CA1CC_SPG_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="PortNam" type="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0"/>
            <DO name="AutoNgt" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="Mau" type="RTE_X_X_X_806B7A4A4831854D7BDA913FF4199573_INS_V1.0.0"/>
            <DO name="MauCfgCap1" type="RTE_X_X_X_A8123B65C823EADB29FDD51EE9232AC5_ING_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_6B88C1261852350666BBA67E0D167571_DPL_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_D85F4E6F935B2F9E36635135754D2478_LLN0_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_76C6A4DD012444FFAD3D310006714BE1_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="RTE_D5863AF00C5BE938BD835E2C5286E923_LSET_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="SetNb1" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_21DE7348CC546CCDD490F2D82350FC44_LPL_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="FXOT" id="RTE_D1CEB1FEF7EAF2C3C370F44F62C7F86A_FXOT_V1.0.0">
            <DO name="OpDlTmms" type="RTE_X_X_X_E7091ADEE26750F54BD4070C05B24EAB_ING_V1.0.0"/>
            <DO name="Op" type="RTE_X_X_X_B24F66BB77A316CEA27AE618F39F1D49_ACT_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="StrVal" type="RTE_X_X_X_053576D92A5C7BEEA1CB7358849123D6_ASG_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EBF9B63290158E4A268A3F29F00432F3_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPHD" id="RTE_9535F09C37244672B027306B6B0634FE_LPHD_V1.0.0">
            <DO name="PwrSupAlm" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="NumPwrUp" type="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0"/>
            <DO name="PhyNam" type="RTE_X_X_X_FCCEDDB637AC8618E5DDF743B9D86B51_DPL_V1.0.0"/>
            <DO name="Proxy" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="PwrDn" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="PwrUp" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="Sim" type="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0"/>
            <DO name="RsStat" type="RTE_X_X_X_68A0A2D5C5699FF4B002A46484DB2ECE_SPC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LGOS" id="RTE_8F9D058364DA6B12749A810E867DBBF5_LGOS_V1.0.0">
            <DO name="GoCBRef" type="RTE_X_X_X_5B6CE8AD9D4A6CFF6494E4EBADAEF175_ORG_V1.0.0"/>
            <DO name="NdsCom" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="SimSt" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="St" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="LastStNum" type="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0"/>
            <DO name="ConfRevNum" type="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_CD1852A806CC07CF1A02BA9F9018043E_GAPC_V1.0.0">
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_F016E2CA81E068DF158D07BF45EC49F9_LLN0_V1.0.0">
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EB40757BA1EA756DDB1CFCFD78B97390_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="RTE_F6019B7010B2F5AA550E2E16E57279B5_LSET_V1.0.0">
            <DO name="DlTmms1" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="DlTmms2" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_21DE7348CC546CCDD490F2D82350FC44_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="PTOC" id="RTE_EC723DCD0019FE593F564A98D09DB99A_PTOC_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="OpDlTmms" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="StrVal" type="RTE_X_X_X_46C27208C83AE986EFB5A830B1ADBDA1_ASG_V1.0.0"/>
            <DO name="Str" type="RTE_X_X_X_B487E530B8FD7E76C070E10FCEDEBE45_ACD_V1.0.0"/>
            <DO name="Op" type="RTE_X_X_X_FECF222C3973D2564D692C87A218F4AD_ACT_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="GAPC" id="RTE_D170738FFA4BFEE9E05247A140391184_GAPC_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EBF9B63290158E4A268A3F29F00432F3_ENC_V1.0.0"/>
            <DO name="Ind1" type="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="PTRC" id="RTE_C4BB0D17624D7F6F522829028258E0AB_PTRC_V1.0.0">
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
            <DO name="Op" type="RTE_X_X_X_B24F66BB77A316CEA27AE618F39F1D49_ACT_V1.0.0"/>
            <DO name="Tr" type="RTE_X_X_X_B24F66BB77A316CEA27AE618F39F1D49_ACT_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LSET" id="RTE_4E556E08C24AA9EF629A7BF5410AF983_LSET_V1.0.0">
            <DO name="SetNb1" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="OpDlTmms1" type="RTE_X_X_X_1191DB5FD35EFDEC6DCE6BE029D9DAF9_ING_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_21DE7348CC546CCDD490F2D82350FC44_LPL_V1.0.0"/>
            <DO name="SetNb3" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="SetNb2" type="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LPHD" id="RTE_32E66DA9B8848C38D4A584784B375AAE_LPHD_V1.0.0">
            <DO name="PhyNam" type="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0"/>
            <DO name="Proxy" type="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0"/>
            <DO name="PhyHealth" type="RTE_X_X_X_2D7E5A71E82BDDBE7AC53CE44FBB4458_ENS_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="LLN0" id="RTE_BA8F5E94708FE3C374423A11E6BD9BD2_LLN0_V1.0.0">
            <DO name="InRef23" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef20" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef18" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef2" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef6" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef9" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef24" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef7" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef8" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef15" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef16" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef21" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef1" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef12" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef13" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef3" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef4" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef19" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef11" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef17" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef10" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef22" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef14" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="InRef5" type="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0"/>
            <DO name="NamPlt" type="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0"/>
            <DO name="Health" type="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0"/>
            <DO name="Mod" type="RTE_X_X_X_EB40757BA1EA756DDB1CFCFD78B97390_ENC_V1.0.0"/>
        </LNodeType>
        <LNodeType lnClass="FXOT" id="RTE_E5035CF1ABA815D0BA56A9C35A55C69F_FXOT_V1.0.0">
            <DO name="Op" type="RTE_X_X_X_FECF222C3973D2564D692C87A218F4AD_ACT_V1.0.0"/>
            <DO name="OpDlTmms" type="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0"/>
            <DO name="Beh" type="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0"/>
            <DO name="StrVal" type="RTE_X_X_X_46C27208C83AE986EFB5A830B1ADBDA1_ASG_V1.0.0"/>
        </LNodeType>
        <DOType cdc="LPL" id="RTE_X_X_X_CF19FF016079750CB4219A7983C23ABA_LPL_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="paramRev" bType="INT32"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="valRev" bType="INT32"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="ldNs" bType="VisString255">
                <Val>IEC 61850-7-4:2007B</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="configRev" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ASG" id="RTE_X_X_X_053576D92A5C7BEEA1CB7358849123D6_ASG_V1.0.0">
            <DA fc="SE" dchg="true" qchg="false" dupd="false" name="setMag" bType="Struct" type="RTE_3AE05154365ADB387E3173F56E302689_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="VSG" id="RTE_X_X_X_4B36044EE546B8F3482EE35532CD5856_VSG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENC" id="RTE_X_X_X_76C6A4DD012444FFAD3D310006714BE1_ENC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind" valImport="true">
                <Val>status-only</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_7A170650CB603320DB207F938C86BA78_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_553F8AE90EC0448B1518B00F5EAABB58_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ORG" id="RTE_X_X_X_209AD86B9722ABA08AB27377FD5FB4F1_ORG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setTstRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcCB" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setTstCB" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="intAddr" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="tstEna" bType="BOOLEAN" valKind="Set" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="purpose" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENG" id="RTE_X_X_X_D88199787EF47F678073B414CB4EE5CF_ENG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="Enum" valKind="RO" type="SetPhNumKind123456" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_5238AA1304AAE06BF2E4F021AF679671_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_A8123B65C823EADB29FDD51EE9232AC5_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPG" id="RTE_X_X_X_16CAC7D82197FBBB838E575F189CA1CC_SPG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="BOOLEAN" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENC" id="RTE_X_X_X_EBF9B63290158E4A268A3F29F00432F3_ENC_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" valKind="Set" type="BehaviourModeKind15" valImport="true"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind15"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind0" valImport="false">
                <Val>status-only</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPS" id="RTE_X_X_X_777A206CEBA316C438C4678897FA07B9_SPS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPL" id="RTE_X_X_X_FCCEDDB637AC8618E5DDF743B9D86B51_DPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="hwRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="serNum" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="model" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="location" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="name" bType="VisString64" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="mRID" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_56B4A6800C6CC90D518E122AB9CC40F3_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="DPC" id="RTE_X_X_X_74F2439E2F126D724C9B81B77FE20643_DPC_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Dbpos"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind0" valImport="false">
                <Val>status-only</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENC" id="RTE_X_X_X_EB40757BA1EA756DDB1CFCFD78B97390_ENC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind03" valImport="true">
                <Val>status-only</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0"/>
        </DOType>
        <DOType cdc="DPL" id="RTE_X_X_X_D93000A2D6F9B026504B48576A914DA3_DPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="hwRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="serNum" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="model" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="location" bType="VisString255" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="name" bType="VisString64" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_2843211181B0F99D2A0CD11328F64602_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_806B7A4A4831854D7BDA913FF4199573_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="INT32"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_58107502FB30F1739EC36116071EBA99_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind3" valImport="false">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_D1011A9BE70075A93F92541CD27715BB_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="BehaviourModeKind135"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ACT" id="RTE_X_X_X_FECF222C3973D2564D692C87A218F4AD_ACT_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="general" bType="BOOLEAN"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="phsA" bType="BOOLEAN"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="phsB" bType="BOOLEAN"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="phsC" bType="BOOLEAN"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="neut" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="originSrc" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_2D7E5A71E82BDDBE7AC53CE44FBB4458_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="HealthKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPS" id="RTE_X_X_X_B0A3B032248B14AC9A885403F1B1830A_SPS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ACT" id="RTE_X_X_X_B24F66BB77A316CEA27AE618F39F1D49_ACT_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="general" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_E7091ADEE26750F54BD4070C05B24EAB_ING_V1.0.0">
            <DA fc="SE" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="Set" valImport="true"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_DA609E4D37E5F52E41FEE27312842DAB_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="RO" valImport="true"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="LPL" id="RTE_X_X_X_21DE7348CC546CCDD490F2D82350FC44_LPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="swRev" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="EX" dchg="false" qchg="false" dupd="false" name="lnNs" bType="VisString255">
                <Val>RTE:2024A</Val>
            </DA>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ORG" id="RTE_X_X_X_5B6CE8AD9D4A6CFF6494E4EBADAEF175_ORG_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcRef" bType="ObjRef"/>
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setSrcCB" bType="ObjRef"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_68A0A2D5C5699FF4B002A46484DB2ECE_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="pulseConfig" bType="Struct" type="RTE_B953C6F6BDCD48577867E3FA5EBBFE40_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind3" valImport="false">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
        </DOType>
        <DOType cdc="DPL" id="RTE_X_X_X_6B88C1261852350666BBA67E0D167571_DPL_V1.0.0">
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="vendor" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="mRID" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ASG" id="RTE_X_X_X_46C27208C83AE986EFB5A830B1ADBDA1_ASG_V1.0.0">
            <DA fc="SG" dchg="false" qchg="false" dupd="false" name="setMag" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="Struct" type="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ING" id="RTE_X_X_X_1191DB5FD35EFDEC6DCE6BE029D9DAF9_ING_V1.0.0">
            <DA fc="SP" dchg="true" qchg="false" dupd="false" name="setVal" bType="INT32" valKind="Set" valImport="true"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="minVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="maxVal" bType="INT32" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="stepSize" bType="INT32U" valKind="RO" valImport="false"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="units" bType="Struct" type="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="SPC" id="RTE_X_X_X_8EAEC6C25CA9C90682E2E3CF29AEBA2D_SPC_V1.0.0">
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="origin" bType="Struct" type="RTE_7934516A99160CFE6BA163118894B809_V1.0.0"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="ctlNum" bType="INT8U"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opRcvd" bType="BOOLEAN"/>
            <DA fc="OR" dchg="true" qchg="false" dupd="false" name="opOk" bType="BOOLEAN"/>
            <DA fc="OR" dchg="false" qchg="false" dupd="false" name="tOpOk" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="ctlModel" bType="Enum" valKind="RO" type="CtlModelKind03" valImport="true">
                <Val>direct-with-enhanced-security</Val>
            </DA>
            <DA fc="CF" dchg="true" qchg="false" dupd="false" name="operTimeout" bType="INT32U" valKind="RO" valImport="true"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Cancel" bType="Struct" type="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0"/>
            <DA fc="CO" dchg="false" qchg="false" dupd="false" name="Oper" bType="Struct" type="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0"/>
        </DOType>
        <DOType cdc="ACD" id="RTE_X_X_X_B487E530B8FD7E76C070E10FCEDEBE45_ACD_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="general" bType="BOOLEAN"/>
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="dirGeneral" bType="Enum" type="FaultDirectionKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="INS" id="RTE_X_X_X_54E3EE3759EDF5D2BE92FB47B8099A18_INS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="INT32"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="INT32"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DOType cdc="ENS" id="RTE_X_X_X_46FFD3BD530FA6BCA3BA493B560AAFD1_ENS_V1.0.0">
            <DA fc="ST" dchg="true" qchg="false" dupd="false" name="stVal" bType="Enum" type="HealthKind"/>
            <DA fc="ST" dchg="false" qchg="true" dupd="false" name="q" bType="Quality"/>
            <DA fc="ST" dchg="false" qchg="false" dupd="false" name="t" bType="Timestamp"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subEna" bType="BOOLEAN"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subVal" bType="Enum" type="HealthKind"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subQ" bType="Quality"/>
            <DA fc="SV" dchg="false" qchg="false" dupd="false" name="subID" bType="VisString64"/>
            <DA fc="DC" dchg="false" qchg="false" dupd="false" name="d" bType="VisString255" valKind="RO" valImport="false"/>
        </DOType>
        <DAType id="RTE_5A41B3113CC639FA4A198B4DF532D1CC_V1.0.0">
            <BDA name="ctlVal" bType="Enum" type="BehaviourModeKind"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_E7EC3E3CCEFA6092FA668AEBCD1DF710_V1.0.0">
            <BDA name="ctlVal" bType="BOOLEAN"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_031559973E4A8641DEDCC01E82B100C1_V1.0.0">
            <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnitKind" valImport="false"/>
            <BDA name="multiplier" bType="Enum" valKind="RO" type="MultiplierKind" valImport="false"/>
        </DAType>
        <DAType id="RTE_7934516A99160CFE6BA163118894B809_V1.0.0">
            <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
            <BDA name="orIdent" bType="Octet64"/>
        </DAType>
        <DAType id="RTE_3AE05154365ADB387E3173F56E302689_V1.0.0">
            <BDA name="f" bType="FLOAT32" valKind="Set" valImport="true"/>
        </DAType>
        <DAType id="RTE_B953C6F6BDCD48577867E3FA5EBBFE40_V1.0.0">
            <BDA name="cmdQual" bType="Enum" valKind="RO" type="OutputSignalKind" valImport="true"/>
            <BDA name="onDur" bType="INT32U" valKind="RO" valImport="true"/>
            <BDA name="offDur" bType="INT32U" valKind="RO" valImport="false"/>
            <BDA name="numPls" bType="INT32U" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0">
            <BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
            <BDA name="orIdent" bType="Octet64"/>
        </DAType>
        <DAType id="RTE_B3E1545DAFFE5A192CE7CBE085AAD439_V1.0.0">
            <BDA name="ctlVal" bType="BOOLEAN"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <DAType id="RTE_4EA352A99168EE0B87B2930D18CA941E_V1.0.0">
            <BDA name="f" bType="FLOAT32" valKind="RO" valImport="false"/>
        </DAType>
        <DAType id="RTE_352BE3C45AC7386B3D20C5D496FDD990_V1.0.0">
            <BDA name="ctlVal" bType="Enum" type="BehaviourModeKind"/>
            <BDA name="origin" bType="Struct" type="RTE_B18B834DC8584C5D9C468E79625A7AEE_V1.0.0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
            <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
        </DAType>
        <EnumType id="FaultDirectionKind">
            <EnumVal ord="0">unknown</EnumVal>
            <EnumVal ord="1">forward</EnumVal>
            <EnumVal ord="2">backward</EnumVal>
            <EnumVal ord="3">both</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind0">
            <EnumVal ord="0">status-only</EnumVal>
        </EnumType>
        <EnumType id="MultiplierKind">
            <EnumVal ord="-24">y</EnumVal>
            <EnumVal ord="-21">z</EnumVal>
            <EnumVal ord="-18">a</EnumVal>
            <EnumVal ord="-15">f</EnumVal>
            <EnumVal ord="-12">p</EnumVal>
            <EnumVal ord="-9">n</EnumVal>
            <EnumVal ord="-6">µ</EnumVal>
            <EnumVal ord="-3">m</EnumVal>
            <EnumVal ord="-2">c</EnumVal>
            <EnumVal ord="-1">d</EnumVal>
            <EnumVal ord="0"/>
            <EnumVal ord="1">da</EnumVal>
            <EnumVal ord="2">h</EnumVal>
            <EnumVal ord="3">k</EnumVal>
            <EnumVal ord="6">M</EnumVal>
            <EnumVal ord="9">G</EnumVal>
            <EnumVal ord="12">T</EnumVal>
            <EnumVal ord="15">P</EnumVal>
            <EnumVal ord="18">E</EnumVal>
            <EnumVal ord="21">Z</EnumVal>
            <EnumVal ord="24">Y</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind3">
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="HealthKind">
            <EnumVal ord="1">Ok</EnumVal>
            <EnumVal ord="2">Warning</EnumVal>
            <EnumVal ord="3">Alarm</EnumVal>
        </EnumType>
        <EnumType id="OriginatorCategoryKind">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
        <EnumType id="SIUnitKind">
            <EnumVal ord="1"/>
            <EnumVal ord="2">m</EnumVal>
            <EnumVal ord="3">kg</EnumVal>
            <EnumVal ord="4">s</EnumVal>
            <EnumVal ord="5">A</EnumVal>
            <EnumVal ord="6">K</EnumVal>
            <EnumVal ord="7">mol</EnumVal>
            <EnumVal ord="8">cd</EnumVal>
            <EnumVal ord="9">deg</EnumVal>
            <EnumVal ord="10">rad</EnumVal>
            <EnumVal ord="11">sr</EnumVal>
            <EnumVal ord="21">Gy</EnumVal>
            <EnumVal ord="22">Bq</EnumVal>
            <EnumVal ord="23">°C</EnumVal>
            <EnumVal ord="24">Sv</EnumVal>
            <EnumVal ord="25">F</EnumVal>
            <EnumVal ord="26">C</EnumVal>
            <EnumVal ord="27">S</EnumVal>
            <EnumVal ord="28">H</EnumVal>
            <EnumVal ord="29">V</EnumVal>
            <EnumVal ord="30">ohm</EnumVal>
            <EnumVal ord="31">J</EnumVal>
            <EnumVal ord="32">N</EnumVal>
            <EnumVal ord="33">Hz</EnumVal>
            <EnumVal ord="34">lx</EnumVal>
            <EnumVal ord="35">Lm</EnumVal>
            <EnumVal ord="36">Wb</EnumVal>
            <EnumVal ord="37">T</EnumVal>
            <EnumVal ord="38">W</EnumVal>
            <EnumVal ord="39">Pa</EnumVal>
            <EnumVal ord="41">m²</EnumVal>
            <EnumVal ord="42">m³</EnumVal>
            <EnumVal ord="43">m/s</EnumVal>
            <EnumVal ord="44">m/s²</EnumVal>
            <EnumVal ord="45">m³/s</EnumVal>
            <EnumVal ord="46">m/m³</EnumVal>
            <EnumVal ord="47">M</EnumVal>
            <EnumVal ord="48">kg/m³</EnumVal>
            <EnumVal ord="49">m²/s</EnumVal>
            <EnumVal ord="50">W/m K</EnumVal>
            <EnumVal ord="51">J/K</EnumVal>
            <EnumVal ord="52">ppm</EnumVal>
            <EnumVal ord="53">1/s</EnumVal>
            <EnumVal ord="54">rad/s</EnumVal>
            <EnumVal ord="55">W/m²</EnumVal>
            <EnumVal ord="56">J/m²</EnumVal>
            <EnumVal ord="57">S/m</EnumVal>
            <EnumVal ord="58">K/s</EnumVal>
            <EnumVal ord="59">Pa/s</EnumVal>
            <EnumVal ord="60">J/kg K</EnumVal>
            <EnumVal ord="61">VA</EnumVal>
            <EnumVal ord="62">Watts</EnumVal>
            <EnumVal ord="63">VAr</EnumVal>
            <EnumVal ord="64">phi</EnumVal>
            <EnumVal ord="65">cos(phi)</EnumVal>
            <EnumVal ord="66">Vs</EnumVal>
            <EnumVal ord="67">V²</EnumVal>
            <EnumVal ord="68">As</EnumVal>
            <EnumVal ord="69">A²</EnumVal>
            <EnumVal ord="70">A²t</EnumVal>
            <EnumVal ord="71">VAh</EnumVal>
            <EnumVal ord="72">Wh</EnumVal>
            <EnumVal ord="73">VArh</EnumVal>
            <EnumVal ord="74">V/Hz</EnumVal>
            <EnumVal ord="75">Hz/s</EnumVal>
            <EnumVal ord="76">char</EnumVal>
            <EnumVal ord="77">char/s</EnumVal>
            <EnumVal ord="78">kgm²</EnumVal>
            <EnumVal ord="79">dB</EnumVal>
            <EnumVal ord="80">J/Wh</EnumVal>
            <EnumVal ord="81">W/s</EnumVal>
            <EnumVal ord="82">l/s</EnumVal>
            <EnumVal ord="83">dBm</EnumVal>
            <EnumVal ord="84">h</EnumVal>
            <EnumVal ord="85">min</EnumVal>
            <EnumVal ord="86">Ohm/m</EnumVal>
            <EnumVal ord="87">percent/s</EnumVal>
            <EnumVal ord="88">A/V</EnumVal>
            <EnumVal ord="89">A/Vs</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind03">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="SetPhNumKind123456">
            <EnumVal ord="1">ph0</EnumVal>
            <EnumVal ord="2">ph3</EnumVal>
            <EnumVal ord="3">ph4</EnumVal>
            <EnumVal ord="4">ph7</EnumVal>
            <EnumVal ord="5">ph8</EnumVal>
            <EnumVal ord="6">ph11</EnumVal>
        </EnumType>
        <EnumType id="BehaviourModeKind15">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="OutputSignalKind">
            <EnumVal ord="0">pulse</EnumVal>
            <EnumVal ord="1">persistent</EnumVal>
            <EnumVal ord="2">persistent-feedback</EnumVal>
        </EnumType>
        <EnumType id="BehaviourModeKind">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="2">blocked</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="4">test/blocked</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="BehaviourModeKind135">
            <EnumVal ord="1">on</EnumVal>
            <EnumVal ord="3">test</EnumVal>
            <EnumVal ord="5">off</EnumVal>
        </EnumType>
        <EnumType id="CtlModelKind">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
        </EnumType>
    </DataTypeTemplates>
</SCL>
